meas_min,argu_min,1A,2A,2B,3A,3B,3C,4A,4B,4C,5A,5B,6A,6B,7A,8A,meas_max,argu_max,1A,2A,2B,3A,3B,3C,4A,4B,4C,5A,5B,6A,6B,7A,8A,meas_default,argu_default,1A,2A,2B,3A,3B,3C,4A,4B,4C,5A,5B,6A,6B,7A,8A,type
ChangeInsulationRValueForExteriorWalls,r_value,6.9,0.55,0.05,1.06,1.06,6.9,5.95,2.88,6.9,6.9,4.76,6.9,6.9,6.9,6.9,ChangeInsulationRValueForExteriorWalls,r_value,12.4,6.9,6.9,6.9,6.9,10.26,6.9,6.9,7.61,7.61,6.9,11.7,10.26,14.02,18.88,ChangeInsulationRValueForExteriorWalls,r_value,12.4,0.55,0.05,1.06,1.06,10.26,5.95,2.88,7.61,7.61,4.76,11.7,10.26,14.02,18.88,3
ChangeInsulationRValueForRoofs,r_value_roof,11.5,11.5,11.5,11.5,11.5,10.24,11.5,11.5,11.5,11.5,11.5,11.5,11.5,11.5,11.5,ChangeInsulationRValueForRoofs,r_value_roof,12.4,14.02,20.64,12.76,19.68,11.5,16.14,15.83,14.52,17.74,18.46,21.06,19.31,23.89,31.14,ChangeInsulationRValueForRoofs,r_value_roof,12.4,14.02,20.64,12.76,19.68,10.24,16.14,15.83,14.52,17.74,18.46,21.06,19.31,23.89,31.14,3
ChangeUValueandSHGCOfWindows,window_u_value_ip,0.51,0.51,0.51,0.51,0.51,0.51,0.51,0.51,0.51,0.51,0.51,0.51,0.51,0.51,0.51,ChangeUValueandSHGCOfWindows,window_u_value_ip,1.03,1.03,1.03,0.72,1.03,0.72,0.59,0.72,0.72,0.59,0.59,0.52,0.52,0.52,0.52,ChangeUValueandSHGCOfWindows,window_u_value_ip,1.03,1.03,1.03,0.72,1.03,0.72,0.59,0.72,0.72,0.59,0.59,0.52,0.52,0.52,0.52,2
ChangeUValueandSHGCOfWindows,window_shgc,0.25,0.25,0.25,0.26,0.25,0.39,0.36,0.36,0.39,0.39,0.39,0.39,0.39,0.49,0.57,ChangeUValueandSHGCOfWindows,window_shgc,0.57,0.57,0.57,0.57,0.57,0.57,0.57,0.57,0.57,0.57,0.57,0.57,0.57,0.57,0.62,ChangeUValueandSHGCOfWindows,window_shgc,0.25,0.25,0.25,0.26,0.25,0.39,0.36,0.36,0.39,0.39,0.39,0.39,0.39,0.49,0.62,2
ReplaceLightsInSpaceTypeWithLPD,lpd,11.08683,11.08683,11.08683,11.08683,11.08683,11.08683,11.08683,11.08683,11.08683,11.08683,11.08683,11.08683,11.08683,11.08683,11.08683,ReplaceLightsInSpaceTypeWithLPD,lpd,41.33342,41.33342,41.33342,41.33342,41.33342,41.33342,41.33342,41.33342,41.33342,41.33342,41.33342,41.33342,41.33342,41.33342,41.33342,ReplaceLightsInSpaceTypeWithLPD,lpd,30.24659,30.24659,30.24659,30.24659,30.24659,30.24659,30.24659,30.24659,30.24659,30.24659,30.24659,30.24659,30.24659,30.24659,30.24659,3
SetHeatingandCoolingSizingFactors,htg_sz_factor,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,SetHeatingandCoolingSizingFactors,htg_sz_factor,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,SetHeatingandCoolingSizingFactors,htg_sz_factor,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1
SetHeatingandCoolingSizingFactors,clg_sz_factor,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,SetHeatingandCoolingSizingFactors,clg_sz_factor,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,SetHeatingandCoolingSizingFactors,clg_sz_factor,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1
SetWaterHeaterEfficiency,heater_thermal_efficiency,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,SetWaterHeaterEfficiency,heater_thermal_efficiency,0.83,0.83,0.83,0.83,0.83,0.83,0.83,0.83,0.83,0.83,0.83,0.83,0.83,0.83,0.83,SetWaterHeaterEfficiency,heater_thermal_efficiency,0.78,0.78,0.78,0.78,0.78,0.78,0.78,0.78,0.78,0.78,0.78,0.78,0.78,0.78,0.78,4
AddOverhangsByProjectionFactor,projection_factor,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,AddOverhangsByProjectionFactor,projection_factor,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,AddOverhangsByProjectionFactor,projection_factor,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2
ChangeOutdoorAir,design_spec_outdoor_air_per_person,14,14,14,14,14,14,14,14,14,14,14,14,14,14,14,ChangeOutdoorAir,design_spec_outdoor_air_per_person,26,26,26,26,26,26,26,26,26,26,26,26,26,26,26,ChangeOutdoorAir,design_spec_outdoor_air_per_person,20,20,20,20,20,20,20,20,20,20,20,20,20,20,20,1
ResizeExistingWindowsToMatchAGivenWWR,wwr,0.13,0.13,0.13,0.13,0.13,0.13,0.13,0.13,0.13,0.13,0.13,0.13,0.13,0.13,0.13,ResizeExistingWindowsToMatchAGivenWWR,wwr,0.19,0.19,0.19,0.19,0.19,0.19,0.19,0.19,0.19,0.19,0.19,0.19,0.19,0.19,0.19,ResizeExistingWindowsToMatchAGivenWWR,wwr,0.16,0.16,0.16,0.16,0.16,0.16,0.16,0.16,0.16,0.16,0.16,0.16,0.16,0.16,0.16,2
ChangeElectricEquipmentLoadsByPercentage,elecequip_power_change_percent,-96,-96,-96,-96,-96,-96,-96,-96,-96,-96,-96,-96,-96,-96,-96,ChangeElectricEquipmentLoadsByPercentage,elecequip_power_change_percent,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,ChangeElectricEquipmentLoadsByPercentage,elecequip_power_change_percent,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1
ChangeEnergyUseForKitchen,gas,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,ChangeEnergyUseForKitchen,gas,366.08059,366.08059,366.08059,366.08059,366.08059,366.08059,366.08059,366.08059,366.08059,366.08059,366.08059,366.08059,366.08059,366.08059,366.08059,ChangeEnergyUseForKitchen,gas,305.04922,305.04922,305.04922,305.04922,305.04922,305.04922,305.04922,305.04922,305.04922,305.04922,305.04922,305.04922,305.04922,305.04922,305.04922,1
