  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 19.812, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  60.96, 19.812, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  60.96, 10.668, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  60.96, 10.668, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de18be89-3294-4038-968d-22fda9cd88ea}, !- Handle
  Corridor_SE_Flr_3_Wall_2_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dad9381c-6bdc-4b4e-8664-19b767a22a9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 12.8049,                     !- X,Y,Z Vertex 1 {m}
  39.624, 0, 8.5366,                      !- X,Y,Z Vertex 2 {m}
  39.624, 4.572, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  39.624, 4.572, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b674e94a-8db4-4aec-86b1-38cfb4fce66a}, !- Handle
  Corridor_SE_Flr_3_Floor,                !- Name
  Floor,                                  !- Surface Type
  {5f525de4-965e-4345-a5f3-fd4d09ffa99f}, !- Construction Name
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.532, 42.672, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  65.532, 4.572, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  39.624, 4.572, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  39.624, 0, 8.5366,                      !- X,Y,Z Vertex 4 {m}
  28.956, 0, 8.5366,                      !- X,Y,Z Vertex 5 {m}
  28.956, 4.572, 8.5366,                  !- X,Y,Z Vertex 6 {m}
  4.572, 4.572, 8.5366,                   !- X,Y,Z Vertex 7 {m}
  4.572, 10.668, 8.5366,                  !- X,Y,Z Vertex 8 {m}
  60.96, 10.668, 8.5366,                  !- X,Y,Z Vertex 9 {m}
  60.96, 42.672, 8.5366;                  !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {ae8350b7-ec38-46c6-8acb-8c06e3b6faab}, !- Handle
  PatRoom4_Flr_4_Floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fc9bddfe-4ba5-4685-8ab9-4aa035cfc214}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb601d6e-e9b6-4a50-aca4-cbc7accdecdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  70.104, 48.768, 12.8049,                !- X,Y,Z Vertex 2 {m}
  62.484, 48.768, 12.8049,                !- X,Y,Z Vertex 3 {m}
  62.484, 53.34, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1de7e67f-db3e-4e3a-a755-e1366589446e}, !- Handle
  IC_PatRoom1_Mult5_Flr_2_Wall_East,      !- Name
  Wall,                                   !- Surface Type
  {ab073b3b-8012-4499-875e-103c76c0ed5f}, !- Construction Name
  {648db5a6-f0b0-425d-a12c-a9502504cf7a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 48.768, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  28.956, 48.768, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  28.956, 53.34, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  28.956, 53.34, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de282c3d-a726-4d05-8a15-925ca4e7d132}, !- Handle
  Corridor_NW_Flr_4_Ceiling,              !- Name
  RoofCeiling,                            !- Surface Type
  {5f525de4-965e-4345-a5f3-fd4d09ffa99f}, !- Construction Name
  {4b0352d7-5b15-44a5-874c-f4c860e83600}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  9.144, 42.672, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  65.532, 42.672, 17.0732,                !- X,Y,Z Vertex 3 {m}
  65.532, 48.768, 17.0732,                !- X,Y,Z Vertex 4 {m}
  39.624, 48.768, 17.0732,                !- X,Y,Z Vertex 5 {m}
  39.624, 53.34, 17.0732,                 !- X,Y,Z Vertex 6 {m}
  28.956, 53.34, 17.0732,                 !- X,Y,Z Vertex 7 {m}
  28.956, 48.768, 17.0732,                !- X,Y,Z Vertex 8 {m}
  4.572, 48.768, 17.0732,                 !- X,Y,Z Vertex 9 {m}
  4.572, 10.668, 17.0732;                 !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {6e4f4a74-187d-4a88-926a-34d8540efa56}, !- Handle
  NurseStn_Lobby_Flr_3_Wall_2_West,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4b6e0eb-817b-405c-98f0-c425865851fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cd953c8-4aa1-474c-ab53-883c4b2e484b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 33.528, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  15.24, 33.528, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  15.24, 19.812, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  15.24, 19.812, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a71c861-69ff-441f-a6c7-47c23cc42d08}, !- Handle
  Corridor_SE_Flr_3_Wall_4_West,          !- Name
  Wall,                                   !- Surface Type
  {ab073b3b-8012-4499-875e-103c76c0ed5f}, !- Construction Name
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 4.572, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  28.956, 4.572, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  28.956, 0, 8.5366,                      !- X,Y,Z Vertex 3 {m}
  28.956, 0, 12.8049;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ac64baf-a3e5-43da-94ea-f686057557fd}, !- Handle
  Corridor_NW_Flr_4_Wall_2_North,         !- Name
  Wall,                                   !- Surface Type
  {ab073b3b-8012-4499-875e-103c76c0ed5f}, !- Construction Name
  {4b0352d7-5b15-44a5-874c-f4c860e83600}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 48.768, 17.0732,                !- X,Y,Z Vertex 1 {m}
  28.956, 48.768, 12.8049,                !- X,Y,Z Vertex 2 {m}
  4.572, 48.768, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  4.572, 48.768, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80af4373-900b-407e-a094-0efdf855eb33}, !- Handle
  PatRoom8_Flr_3_Wall_North_Window,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {235fb8d7-42bd-42fa-b138-081c1196c81f}, !- Construction Name
  {3284913f-718c-4a15-8b0a-8ba5d069d004}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.73, 53.34, 10.668,                    !- X,Y,Z Vertex 1 {m}
  5.73, 53.34, 9.449,                     !- X,Y,Z Vertex 2 {m}
  0.366, 53.34, 9.449,                    !- X,Y,Z Vertex 3 {m}
  0.366, 53.34, 10.668;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcfe409d-2163-45af-87e7-badd4a63f50c}, !- Handle
  Basement_Wall_West,                     !- Name
  Wall,                                   !- Surface Type
  {3d6a83cb-9418-49e9-95b5-db2303b4ecd4}, !- Construction Name
  {8cefc791-4220-41cf-852d-0cd472e915e7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 53.34, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 53.34, -2.439,                       !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb9f6351-d4a9-4643-a96b-27f7ca05e6d7}, !- Handle
  PatRoom8_Flr_3_Wall_West_Window,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {235fb8d7-42bd-42fa-b138-081c1196c81f}, !- Construction Name
  {18d98f69-8d0c-4891-8315-12df20b1001a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 53.066, 10.668,                      !- X,Y,Z Vertex 1 {m}
  0, 53.066, 9.449,                       !- X,Y,Z Vertex 2 {m}
  0, 49.042, 9.449,                       !- X,Y,Z Vertex 3 {m}
  0, 49.042, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18d98f69-8d0c-4891-8315-12df20b1001a}, !- Handle
  PatRoom8_Flr_3_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fd4c829-a755-45de-b877-ff8108b86807}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 53.34, 12.8049,                      !- X,Y,Z Vertex 1 {m}
  0, 53.34, 8.5366,                       !- X,Y,Z Vertex 2 {m}
  0, 48.768, 8.5366,                      !- X,Y,Z Vertex 3 {m}
  0, 48.768, 12.8049;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97922924-522a-4635-948a-6783f5aca89c}, !- Handle
  OR1_Flr_2_Floor,                        !- Name
  Floor,                                  !- Surface Type
  {5f525de4-965e-4345-a5f3-fd4d09ffa99f}, !- Construction Name
  {0b208f03-204c-460e-a229-d14790739b8b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  70.104, 47.244, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  60.96, 47.244, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  60.96, 53.34, 4.2683;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {637d6059-aa50-4f6c-bb74-ce303b1ccd40}, !- Handle
  OR1_Flr_2_Wall_North,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b208f03-204c-460e-a229-d14790739b8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  70.104, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  60.96, 53.34, 4.2683,                   !- X,Y,Z Vertex 3 {m}
  60.96, 53.34, 8.5366;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50cdc8e0-460e-4ed9-98f3-efb298b147f7}, !- Handle
  Lab_Flr_4_Wall_2_East,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7e311f6-f2c1-47c2-b301-cbba90b6f733}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ef813b6-eb2c-42a4-a286-6d04e94df410}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 10.668, 17.0732,                !- X,Y,Z Vertex 1 {m}
  28.956, 10.668, 12.8049,                !- X,Y,Z Vertex 2 {m}
  28.956, 19.812, 12.8049,                !- X,Y,Z Vertex 3 {m}
  28.956, 19.812, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5fcaa5b9-2dd3-4efb-8325-a346a048b48e}, !- Handle
  Office4_Mult6_Flr_5_Wall_North_Window,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {235fb8d7-42bd-42fa-b138-081c1196c81f}, !- Construction Name
  {6668ed5e-8af0-420a-b8a8-beefe140aa1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.883, 53.34, 19.202,                  !- X,Y,Z Vertex 1 {m}
  11.883, 53.34, 17.983,                  !- X,Y,Z Vertex 2 {m}
  9.453, 53.34, 17.983,                   !- X,Y,Z Vertex 3 {m}
  9.453, 53.34, 19.202;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6668ed5e-8af0-420a-b8a8-beefe140aa1c}, !- Handle
  Office4_Mult6_Flr_5_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8b8007f-d842-489f-b119-fad0f32ca54d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 53.34, 21.3415,                 !- X,Y,Z Vertex 1 {m}
  12.192, 53.34, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  9.144, 53.34, 17.0732,                  !- X,Y,Z Vertex 3 {m}
  9.144, 53.34, 21.3415;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81855c33-000d-45a0-807d-1f066593955d}, !- Handle
  PatRoom2_Flr_3_Wall_South_Window,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {235fb8d7-42bd-42fa-b138-081c1196c81f}, !- Construction Name
  {ea08138c-c192-4749-a2e3-63f349911a96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  62.941, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  62.941, 0, 9.449,                       !- X,Y,Z Vertex 2 {m}
  69.647, 0, 9.449,                       !- X,Y,Z Vertex 3 {m}
  69.647, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6698567c-510f-4b65-afa5-58a4c50774b9}, !- Handle
  Office1_Flr_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {ab073b3b-8012-4499-875e-103c76c0ed5f}, !- Construction Name
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 21.3415,                      !- X,Y,Z Vertex 1 {m}
  9.144, 0, 17.0732,                      !- X,Y,Z Vertex 2 {m}
  9.144, 7.622, 17.0732,                  !- X,Y,Z Vertex 3 {m}
  9.144, 7.622, 21.3415;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b9655f2-d1be-484c-9f0a-6ef973008a80}, !- Handle
  PatRoom4_Flr_4_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {5f525de4-965e-4345-a5f3-fd4d09ffa99f}, !- Construction Name
  {fc9bddfe-4ba5-4685-8ab9-4aa035cfc214}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 48.768, 17.0732,                !- X,Y,Z Vertex 1 {m}
  70.104, 53.34, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  62.484, 53.34, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  62.484, 48.768, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a17864a5-777c-4054-b37f-501f1b0da5bb}, !- Handle
  Dining_Flr_5_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d4ce43e-14fd-4122-b641-b757121d5aba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 0, 21.3415,                     !- X,Y,Z Vertex 1 {m}
  70.104, 0, 17.0732,                     !- X,Y,Z Vertex 2 {m}
  70.104, 22.86, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  70.104, 22.86, 21.3415;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b2687a1-1716-4c35-8a7f-a90ec53896ff}, !- Handle
  Kitchen_Flr_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, 21.3415,                 !- X,Y,Z Vertex 1 {m}
  70.104, 53.34, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 21.3415;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d048ced8-0ff4-45ba-95ac-25c956d8b247}, !- Handle
  PatRoom8_Flr_3_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  {ab073b3b-8012-4499-875e-103c76c0ed5f}, !- Construction Name
  {1fd4c829-a755-45de-b877-ff8108b86807}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.768, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  6.096, 48.768, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  6.096, 53.34, 8.5366,                   !- X,Y,Z Vertex 3 {m}
  6.096, 53.34, 12.8049;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ee393b6-6848-4ce8-859b-74ba76671e3a}, !- Handle
  ER_Exam1_Mult4_Flr_1_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c173263-502d-42ba-a69e-93df43e4d6ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 4.2683,                      !- X,Y,Z Vertex 1 {m}
  39.624, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  45.72, 0, 4.2683;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e96fc82c-6c5b-4af8-a100-419e9d3c075d}, !- Handle
  Lobby_Records_Flr_1_Ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  {5f525de4-965e-4345-a5f3-fd4d09ffa99f}, !- Construction Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 4.2683,                      !- X,Y,Z Vertex 1 {m}
  28.956, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  0, 53.34, 4.2683,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2683,                           !- X,Y,Z Vertex 4 {m}
  6.096, 0, 4.2683,                       !- X,Y,Z Vertex 5 {m}
  6.096, 4.572, 4.2683,                   !- X,Y,Z Vertex 6 {m}
  21.3415, 4.572, 4.2683,                 !- X,Y,Z Vertex 7 {m}
  21.3415, 0, 4.2683;                     !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {4c218e21-829e-40f1-b307-b53fc546cefc}, !- Handle
  OR1_Flr_2_Wall_West,                    !- Name
  Wall,                                   !- Surface Type
  {ab073b3b-8012-4499-875e-103c76c0ed5f}, !- Construction Name
  {0b208f03-204c-460e-a229-d14790739b8b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 53.34, 8.5366,                   !- X,Y,Z Vertex 1 {m}
  60.96, 53.34, 4.2683,                   !- X,Y,Z Vertex 2 {m}
  60.96, 47.244, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  60.96, 47.244, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e822a100-f85a-46a5-bf21-f05e56683b7e}, !- Handle
  PhysTherapy_Flr_3_Wall_South,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccee8f2b-c192-4f18-9407-cda799f28f23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {831de87f-e904-4f3a-986a-43fab140d7d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 19.812, 12.8049,                !- X,Y,Z Vertex 1 {m}
  39.624, 19.812, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  60.96, 19.812, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  60.96, 19.812, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39118cec-d8d6-4f95-96d9-2e2232322a7a}, !- Handle
  ICU_Flr_2_Wall_South,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8233850-2c26-457b-b983-e0a87242a5d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.5366,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2683,                           !- X,Y,Z Vertex 2 {m}
  28.956, 0, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  28.956, 0, 8.5366;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d4b123e-2fbb-4487-8d4f-6df5dc3cf1fc}, !- Handle
  ICU_Flr_2_Wall_West_Window,             !- Name
  FixedWindow,                            !- Sub Surface Type
  {235fb8d7-42bd-42fa-b138-081c1196c81f}, !- Construction Name
  {fa9db250-4eaa-4e84-a7c0-b8aee3dc0215}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 20.936, 6.401,                       !- X,Y,Z Vertex 1 {m}
  0, 20.936, 5.182,                       !- X,Y,Z Vertex 2 {m}
  0, 0.4, 5.182,                          !- X,Y,Z Vertex 3 {m}
  0, 0.4, 6.401;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2fc88fd-06f6-47d4-a198-ae306458f11b}, !- Handle
  Office4_Mult6_Flr_5_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  {ab073b3b-8012-4499-875e-103c76c0ed5f}, !- Construction Name
  {c8b8007f-d842-489f-b119-fad0f32ca54d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 48.768, 21.3415,                !- X,Y,Z Vertex 1 {m}
  12.192, 48.768, 17.0732,                !- X,Y,Z Vertex 2 {m}
  12.192, 53.34, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  12.192, 53.34, 21.3415;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ff78959-3537-489e-861e-ac7dd08be2ee}, !- Handle
  Radiology_Flr_4_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7698b8f9-ce74-4b6b-806d-12cdef049900}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3311715d-7a28-4fa0-9636-14a36ad913be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 19.812, 17.0732,                !- X,Y,Z Vertex 1 {m}
  39.624, 19.812, 12.8049,                !- X,Y,Z Vertex 2 {m}
  60.96, 19.812, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  60.96, 19.812, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a24e455-e334-4e73-8d40-0d737ad7d2b9}, !- Handle
  PatRoom6_Flr_3_Wall_West_Window,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {235fb8d7-42bd-42fa-b138-081c1196c81f}, !- Construction Name
  {bbcc7c4a-ce33-4cd0-af64-ef5fc3ae7c46}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.298, 10.668,                       !- X,Y,Z Vertex 1 {m}
  0, 4.298, 9.449,                        !- X,Y,Z Vertex 2 {m}
  0, 0.274, 9.449,                        !- X,Y,Z Vertex 3 {m}
  0, 0.274, 10.668;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d7d3535-822d-4af4-af50-36d9e3c3a88f}, !- Handle
  ER_NurseStn_Lobby_Flr_1_Ceiling,        !- Name
  RoofCeiling,                            !- Surface Type
  {5f525de4-965e-4345-a5f3-fd4d09ffa99f}, !- Construction Name
  {e421471b-c574-4e8a-b7a8-245348dd3775}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 4.572, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  64.008, 13.716, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  70.104, 13.716, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  70.104, 39.624, 4.2683,                 !- X,Y,Z Vertex 4 {m}
  64.008, 39.624, 4.2683,                 !- X,Y,Z Vertex 5 {m}
  64.008, 48.768, 4.2683,                 !- X,Y,Z Vertex 6 {m}
  39.624, 48.768, 4.2683,                 !- X,Y,Z Vertex 7 {m}
  39.624, 4.572, 4.2683;                  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {13605f1c-0e05-4326-921b-7e624ee89f8e}, !- Handle
  PatRoom2_Flr_4_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  {ab073b3b-8012-4499-875e-103c76c0ed5f}, !- Construction Name
  {7c3f7787-1a2c-4af2-b30d-c5fe68177501}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 4.572, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  70.104, 4.572, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  62.484, 4.572, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  62.484, 4.572, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dda3cae-4368-4b00-b7c0-c5d8074b8b07}, !- Handle
  PatRoom3_Mult10_Flr_4_Wall_South,       !- Name
  Wall,                                   !- Surface Type
  {ab073b3b-8012-4499-875e-103c76c0ed5f}, !- Construction Name
  {668fd0fa-a605-4127-8009-961514db81c7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.532, 4.572, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  65.532, 4.572, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  70.104, 4.572, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  70.104, 4.572, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec454fa6-40c4-4a7e-af9d-14e591c3e09e}, !- Handle
  NurseStn_Lobby_Flr_3_Wall_1_South,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4b6e0eb-817b-405c-98f0-c425865851fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3eb9275-956e-43d0-9a71-2186dafd5683}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 10.668, 12.8049,                !- X,Y,Z Vertex 1 {m}
  28.956, 10.668, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  60.96, 10.668, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  60.96, 10.668, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {128c6d78-e81a-4e91-870f-054c2067a653}, !- Handle
  Corridor_Flr_1_Wall_1_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1168441b-e4e6-4d44-a00f-18b75cc06a24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ceeaf45c-fb1f-4497-aac6-4593c72dfb1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 53.34, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  28.956, 53.34, 0,                       !- X,Y,Z Vertex 2 {m}
  28.956, 15.24, 0,                       !- X,Y,Z Vertex 3 {m}
  28.956, 15.24, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9a45ff2-ff97-48b1-a108-fffbb8bee95f}, !- Handle
  PatRoom3_Mult10_Flr_3_Ceiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0f8481b9-82a8-4c09-8d52-f278649c4c33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {204fb42f-48c3-4e69-9561-4a9641e549da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 4.572, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  70.104, 8.992, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  65.532, 8.992, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  65.532, 4.572, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d783e1e5-26da-45f4-8c0f-ef2fcd399af0}, !- Handle
  Corridor_SE_Flr_4_Wall_2_South,         !- Name
  Wall,                                   !- Surface Type
  {ab073b3b-8012-4499-875e-103c76c0ed5f}, !- Construction Name
  {7f22e5a6-e759-445a-84cb-6b454b893756}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 17.0732,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 12.8049,                  !- X,Y,Z Vertex 2 {m}
  28.956, 4.572, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  28.956, 4.572, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5aa92d5-6315-46e0-b1ed-c9cd214f6e30}, !- Handle
  NurseStn_Lobby_Flr_5_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a8c5c6f-369f-4ab1-867d-7f5523a9610f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b48c82ba-58fd-432b-be37-3f6d045819ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 42.672, 21.3415,                !- X,Y,Z Vertex 1 {m}
  39.624, 42.672, 17.0732,                !- X,Y,Z Vertex 2 {m}
  15.24, 42.672, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  15.24, 42.672, 21.3415;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68db732c-e766-42c2-9b62-055354284077}, !- Handle
  Lab_Flr_4_Floor,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d7e311f6-f2c1-47c2-b301-cbba90b6f733}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8e2b2dc-52c5-48bf-b7d0-3234a955c6a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 33.528, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  15.24, 19.812, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  28.956, 19.812, 12.8049,                !- X,Y,Z Vertex 3 {m}
  28.956, 10.668, 12.8049,                !- X,Y,Z Vertex 4 {m}
  9.144, 10.668, 12.8049,                 !- X,Y,Z Vertex 5 {m}
  9.144, 33.528, 12.8049;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c6f60957-7c7b-4701-869e-309bc5a9c8b8}, !- Handle
  IC_PatRoom1_Mult5_Flr_2_Floor,          !- Name
  Floor,                                  !- Surface Type
  {5f525de4-965e-4345-a5f3-fd4d09ffa99f}, !- Construction Name
  {648db5a6-f0b0-425d-a12c-a9502504cf7a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 53.34, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  28.956, 48.768, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  24.384, 48.768, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  24.384, 53.34, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf353c85-7b04-4e58-bb17-2413f92639ce}, !- Handle
  IC_PatRoom1_Mult5_Flr_2_Wall_North_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {235fb8d7-42bd-42fa-b138-081c1196c81f}, !- Construction Name
  {8545e2f8-2b0a-48c5-8e05-045c27955577}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.682, 53.34, 6.401,                   !- X,Y,Z Vertex 1 {m}
  28.682, 53.34, 5.182,                   !- X,Y,Z Vertex 2 {m}
  24.658, 53.34, 5.182,                   !- X,Y,Z Vertex 3 {m}
  24.658, 53.34, 6.401;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8545e2f8-2b0a-48c5-8e05-045c27955577}, !- Handle
  IC_PatRoom1_Mult5_Flr_2_Wall_North,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {648db5a6-f0b0-425d-a12c-a9502504cf7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 53.34, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  28.956, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  24.384, 53.34, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  24.384, 53.34, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a2692a0-3583-4826-b565-6ee2238819c5}, !- Handle
  Corridor_SE_Flr_4_Wall_2_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f22e5a6-e759-445a-84cb-6b454b893756}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bc82105-1ee3-451b-aa4c-9a357e452830}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 10.668, 17.0732,                !- X,Y,Z Vertex 1 {m}
  28.956, 10.668, 12.8049,                !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  9.144, 10.668, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49282c0d-c634-41b3-8c8a-1cc1f7660345}, !- Handle
  Lab_Flr_3_Wall_2_North,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {432827a6-9676-48d3-9de8-55f3ed327c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54dfdcf0-1cd4-450c-85e9-3dd0f57df503}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 19.812, 12.8049,                !- X,Y,Z Vertex 1 {m}
  28.956, 19.812, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  15.24, 19.812, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  15.24, 19.812, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a939662-4ffc-4648-a4bf-f72a5ec21639}, !- Handle
  PatRoom8_Flr_4_Wall_North_Window,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {235fb8d7-42bd-42fa-b138-081c1196c81f}, !- Construction Name
  {94579532-a50f-4cf8-b10c-f89f7a8775ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.73, 53.34, 14.935,                    !- X,Y,Z Vertex 1 {m}
  5.73, 53.34, 13.716,                    !- X,Y,Z Vertex 2 {m}
  0.366, 53.34, 13.716,                   !- X,Y,Z Vertex 3 {m}
  0.366, 53.34, 14.935;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {930f0a63-ef53-4c72-aa79-3180e600ce8b}, !- Handle
  ER_Exam1_Mult4_Flr_1_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {ab073b3b-8012-4499-875e-103c76c0ed5f}, !- Construction Name
  {8c173263-502d-42ba-a69e-93df43e4d6ca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 4.572, 4.2683,                   !- X,Y,Z Vertex 1 {m}
  45.72, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  39.624, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  39.624, 4.572, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {721b28fa-f7e1-41a4-a480-5b3e806be73d}, !- Handle
  Office1_Mult4_Flr_1_Floor,              !- Name
  Floor,                                  !- Surface Type
  {5f525de4-965e-4345-a5f3-fd4d09ffa99f}, !- Construction Name
  {1c76f8a5-14f0-4ef9-aedd-f22672148afa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 4.572, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d39eaf5-1a8f-46a4-8b5a-31e5da0a659e}, !- Handle
  ER_Triage_Mult4_Flr_1_Wall_East,        !- Name
  Wall,                                   !- Surface Type
  {ab073b3b-8012-4499-875e-103c76c0ed5f}, !- Construction Name
  {bc7d28d5-92bd-44ec-8fa2-e6e43ce5010c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 48.768, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  45.72, 48.768, 0,                       !- X,Y,Z Vertex 2 {m}
  45.72, 53.34, 0,                        !- X,Y,Z Vertex 3 {m}
  45.72, 53.34, 4.2683;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a35d379-7752-4a7b-9033-951d001810a6}, !- Handle
  ER_Exam3_Mult4_Flr_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  {5f525de4-965e-4345-a5f3-fd4d09ffa99f}, !- Construction Name
  {16b36206-de28-4cc5-a003-3fd3fdc223f7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  70.104, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  64.008, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  64.008, 9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb0b520a-8d39-475d-a422-c8e2c3984eee}, !- Handle
  ER_Trauma1_Flr_1_Ceiling,               !- Name
  RoofCeiling,                            !- Surface Type
  {5f525de4-965e-4345-a5f3-fd4d09ffa99f}, !- Construction Name
  {e141e567-31a6-4982-92aa-a4d8a75baef0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 0, 4.2683,                      !- X,Y,Z Vertex 1 {m}
  70.104, 4.572, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  64.008, 4.572, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  64.008, 0, 4.2683;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71b953ff-ed1a-44ff-88e7-3e516b3e678b}, !- Handle
  PatRoom2_Flr_4_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c3f7787-1a2c-4af2-b30d-c5fe68177501}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 0, 17.0732,                     !- X,Y,Z Vertex 1 {m}
  70.104, 0, 12.8049,                     !- X,Y,Z Vertex 2 {m}
  70.104, 4.572, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  70.104, 4.572, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44823a07-97a3-4ddf-b8e9-56e7883179b4}, !- Handle
  ER_Trauma1_Flr_1_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  {ab073b3b-8012-4499-875e-103c76c0ed5f}, !- Construction Name
  {e141e567-31a6-4982-92aa-a4d8a75baef0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 4.572, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  64.008, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  64.008, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  64.008, 0, 4.2683;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7b440f8-c501-4015-b2a0-a8e9646de062}, !- Handle
  PatRoom7_Mult10_Flr_3_Wall_North,       !- Name
  Wall,                                   !- Surface Type
  {ab073b3b-8012-4499-875e-103c76c0ed5f}, !- Construction Name
  {70b3b79a-870d-4657-b97f-0bf50ccd6e7e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 8.992, 12.8049,                  !- X,Y,Z Vertex 1 {m}
  4.572, 8.992, 8.5366,                   !- X,Y,Z Vertex 2 {m}
  0, 8.992, 8.5366,                       !- X,Y,Z Vertex 3 {m}
  0, 8.992, 12.8049;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {463cca08-e8ef-4b87-860f-f962ffa9593e}, !- Handle
  PatRoom7_Mult10_Flr_3_Floor,            !- Name
  Floor,                                  !- Surface Type
  {5f525de4-965e-4345-a5f3-fd4d09ffa99f}, !- Construction Name
  {70b3b79a-870d-4657-b97f-0bf50ccd6e7e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 8.992, 8.5366,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 8.5366,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 8.5366,                       !- X,Y,Z Vertex 3 {m}
  0, 8.992, 8.5366;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb22825c-3e5e-4013-a58b-184f0f9bd61e}, !- Handle
  Corridor_NW_Flr_4_Wall_1_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f22e5a6-e759-445a-84cb-6b454b893756}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc584830-a067-4325-91bc-26106a56b2c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  4.572, 10.668, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  4.572, 10.668, 17.0732;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {831de87f-e904-4f3a-986a-43fab140d7d7}, !- Handle
  NurseStn_Lobby_Flr_3_Wall_1_North,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4b6e0eb-817b-405c-98f0-c425865851fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e822a100-f85a-46a5-bf21-f05e56683b7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 19.812, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  60.96, 19.812, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  39.624, 19.812, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  39.624, 19.812, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d850a3ba-d291-4fbd-bdba-0b03e083d270}, !- Handle
  Corridor_Flr_5_Wall_2_North,            !- Name
  Wall,                                   !- Surface Type
  {ab073b3b-8012-4499-875e-103c76c0ed5f}, !- Construction Name
  {7802b3f6-be28-4f7e-ab11-b2ff579c4766}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 48.768, 21.3415,                !- X,Y,Z Vertex 1 {m}
  27.432, 48.768, 17.0732,                !- X,Y,Z Vertex 2 {m}
  9.144, 48.768, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  9.144, 48.768, 21.3415;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95de039e-5c85-4126-9b27-cd5b8bbead5b}, !- Handle
  ER_NurseStn_Lobby_Flr_1_Wall_2_East,    !- Name
  Wall,                                   !- Surface Type
  {ab073b3b-8012-4499-875e-103c76c0ed5f}, !- Construction Name
  {e421471b-c574-4e8a-b7a8-245348dd3775}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 4.572, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  64.008, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  64.008, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  64.008, 13.716, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7f8efab-d31d-41ac-8837-33b965268455}, !- Handle
  PatRoom3_Mult10_Flr_3_Floor,            !- Name
  Floor,                                  !- Surface Type
  {5f525de4-965e-4345-a5f3-fd4d09ffa99f}, !- Construction Name
  {0f8481b9-82a8-4c09-8d52-f278649c4c33}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 8.992, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  70.104, 4.572, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  65.532, 4.572, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  65.532, 8.992, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {081d6083-f7cc-4235-a66e-be0abd142575}, !- Handle
  Corridor_SE_Flr_4_Wall_1_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f22e5a6-e759-445a-84cb-6b454b893756}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 0, 17.0732,                     !- X,Y,Z Vertex 1 {m}
  28.956, 0, 12.8049,                     !- X,Y,Z Vertex 2 {m}
  39.624, 0, 12.8049,                     !- X,Y,Z Vertex 3 {m}
  39.624, 0, 17.0732;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f044d43a-09b1-4ef7-ba9a-a3c019bc4caf}, !- Handle
  ER_Exam1_Mult4_Flr_1_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {ab073b3b-8012-4499-875e-103c76c0ed5f}, !- Construction Name
  {8c173263-502d-42ba-a69e-93df43e4d6ca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 4.572, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  39.624, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  39.624, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  39.624, 0, 4.2683;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c11fa53-d214-44f4-9985-0c989328dc1a}, !- Handle
  ICU_NurseStn_Lobby_Flr_2_Wall_East,     !- Name
  Wall,                                   !- Surface Type
  {ab073b3b-8012-4499-875e-103c76c0ed5f}, !- Construction Name
  {aeb14eec-a11c-4495-b283-f98c2eca3dbf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 21.3415, 8.5366,                !- X,Y,Z Vertex 1 {m}
  28.956, 21.3415, 4.2683,                !- X,Y,Z Vertex 2 {m}
  28.956, 48.768, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  28.956, 48.768, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c77ef648-aa43-4660-b559-2470b4eeec10}, !- Handle
  ER_NurseStn_Lobby_Flr_1_Wall_1_West,    !- Name
  Wall,                                   !- Surface Type
  {ab073b3b-8012-4499-875e-103c76c0ed5f}, !- Construction Name
  {e421471b-c574-4e8a-b7a8-245348dd3775}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 48.768, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  39.624, 48.768, 0,                      !- X,Y,Z Vertex 2 {m}
  39.624, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  39.624, 4.572, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3857aa54-7d6c-4b33-9a6b-046a74e229e9}, !- Handle
  PatRoom6_Flr_4_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  {ab073b3b-8012-4499-875e-103c76c0ed5f}, !- Construction Name
  {0ebf2d87-9a96-4832-a366-f21cea5fd615}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 17.0732,                      !- X,Y,Z Vertex 1 {m}
  6.096, 0, 12.8049,                      !- X,Y,Z Vertex 2 {m}
  6.096, 4.572, 12.8049,                  !- X,Y,Z Vertex 3 {m}
  6.096, 4.572, 17.0732;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d32902a-198f-430a-8b00-c5b0572f0a09}, !- Handle
  Lab_Flr_3_Wall_South,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {432827a6-9676-48d3-9de8-55f3ed327c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6df1c47-8789-49f6-855e-f52c674dc3d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 10.668, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  9.144, 10.668, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  28.956, 10.668, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  28.956, 10.668, 12.8049;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4366c426-157e-42b9-bdbf-5767d0e00b89}, !- Handle
  IC_PatRoom2_Flr_2_Floor,                !- Name
  Floor,                                  !- Surface Type
  {5f525de4-965e-4345-a5f3-fd4d09ffa99f}, !- Construction Name
  {8ec78f13-57f2-4f0e-9746-f05360546e20}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 53.34, 4.2683,                   !- X,Y,Z Vertex 1 {m}
  6.096, 48.768, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  0, 48.768, 4.2683,                      !- X,Y,Z Vertex 3 {m}
  0, 53.34, 4.2683;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2cf179d1-420f-439c-86eb-6c3a174727b4}, !- Handle
  PatRoom7_Mult10_Flr_3_Wall_West_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {235fb8d7-42bd-42fa-b138-081c1196c81f}, !- Construction Name
  {617d0d01-c8a9-483b-9d5a-2a86ccd63e4d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.726, 10.668,                       !- X,Y,Z Vertex 1 {m}
  0, 8.726, 9.449,                        !- X,Y,Z Vertex 2 {m}
  0, 4.837, 9.449,                        !- X,Y,Z Vertex 3 {m}
  0, 4.837, 10.668;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28021f61-1b39-40f4-bf59-736e4a4a8162}, !- Handle
  PatRoom5_Mult10_Flr_4_Floor,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {013d2c94-7239-4063-ba94-06ba14717adc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92e25149-ec5a-4795-9875-bcea5ffdfd78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.196, 53.34, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  44.196, 48.768, 12.8049,                !- X,Y,Z Vertex 2 {m}
  39.624, 48.768, 12.8049,                !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0614854f-06fb-446e-9f2c-d99714b3ac6b}, !- Handle
  PatRoom7_Mult10_Flr_3_Wall_East,        !- Name
  Wall,                                   !- Surface Type
  {ab073b3b-8012-4499-875e-103c76c0ed5f}, !- Construction Name
  {70b3b79a-870d-4657-b97f-0bf50ccd6e7e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 12.8049,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 8.5366,                   !- X,Y,Z Vertex 2 {m}
  4.572, 8.992, 8.5366,                   !- X,Y,Z Vertex 3 {m}
  4.572, 8.992, 12.8049;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bfa6a2b-a70c-4473-bc4d-b5967f24998d}, !- Handle
  ER_Trauma2_Flr_1_Ceiling,               !- Name
  RoofCeiling,                            !- Surface Type
  {5f525de4-965e-4345-a5f3-fd4d09ffa99f}, !- Construction Name
  {dd7a92d0-924e-4003-b630-567ab7ab69ab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 48.768, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  70.104, 53.34, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  64.008, 53.34, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  64.008, 48.768, 4.2683;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e6cf91e-b9c9-4ad0-a2d2-3d50e888bdb1}, !- Handle
  PatRoom2_Flr_4_Wall_East_Window,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {235fb8d7-42bd-42fa-b138-081c1196c81f}, !- Construction Name
  {71b953ff-ed1a-44ff-88e7-3e516b3e678b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  70.104, 0.274, 14.935,                  !- X,Y,Z Vertex 1 {m}
  70.104, 0.274, 13.716,                  !- X,Y,Z Vertex 2 {m}
  70.104, 4.298, 13.716,                  !- X,Y,Z Vertex 3 {m}
  70.104, 4.298, 14.935;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45c90384-502d-43bb-aac4-52f28bba930e}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Floor,          !- Name
  Floor,                                  !- Surface Type
  {5f525de4-965e-4345-a5f3-fd4d09ffa99f}, !- Construction Name
  {5fa7a66e-65f8-47fe-850f-4aff5015d62b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 53.34, 4.2683,                   !- X,Y,Z Vertex 1 {m}
  60.96, 16.764, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  70.104, 16.764, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  70.104, 0, 4.2683,                      !- X,Y,Z Vertex 4 {m}
  39.624, 0, 4.2683,                      !- X,Y,Z Vertex 5 {m}
  39.624, 22.86, 4.2683,                  !- X,Y,Z Vertex 6 {m}
  48.768, 22.86, 4.2683,                  !- X,Y,Z Vertex 7 {m}
  48.768, 53.34, 4.2683;                  !- X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {11b2c5b9-18b2-42b9-af32-ab2151f8e8f1}, !- Handle
  PatRoom5_Mult10_Flr_3_Wall_North_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {235fb8d7-42bd-42fa-b138-081c1196c81f}, !- Construction Name
  {7d84b291-11b9-4cc0-a59f-087f178141eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.922, 53.34, 10.668,                  !- X,Y,Z Vertex 1 {m}
  43.922, 53.34, 9.449,                   !- X,Y,Z Vertex 2 {m}
  39.898, 53.34, 9.449,                   !- X,Y,Z Vertex 3 {m}
  39.898, 53.34, 10.668;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0d7240c-005c-4e46-ab85-c09ba6a829e0}, !- Handle
  ER_Trauma1_Flr_1_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e141e567-31a6-4982-92aa-a4d8a75baef0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.008, 0, 4.2683,                      !- X,Y,Z Vertex 1 {m}
  64.008, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  70.104, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  70.104, 0, 4.2683;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6df1c47-8789-49f6-855e-f52c674dc3d3}, !- Handle
  Corridor_SE_Flr_3_Wall_2_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d32902a-198f-430a-8b00-c5b0572f0a09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 10.668, 12.8049,                !- X,Y,Z Vertex 1 {m}
  28.956, 10.668, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  9.144, 10.668, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3311715d-7a28-4fa0-9636-14a36ad913be}, !- Handle
  NurseStn_Lobby_Flr_4_Wall_1_North,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31390124-80ad-4222-b08a-01be2ad61163}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ff78959-3537-489e-861e-ac7dd08be2ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 19.812, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  60.96, 19.812, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  39.624, 19.812, 12.8049,                !- X,Y,Z Vertex 3 {m}
  39.624, 19.812, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34e85181-93e3-4bb4-a0ab-12ab3f908384}, !- Handle
  Corridor_Flr_1_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1168441b-e4e6-4d44-a00f-18b75cc06a24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  39.624, 53.34, 0,                       !- X,Y,Z Vertex 2 {m}
  28.956, 53.34, 0,                       !- X,Y,Z Vertex 3 {m}
  28.956, 53.34, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7de1ebf7-603c-4042-81f3-a9819a5d5e16}, !- Handle
  Dining_Flr_5_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2d4ce43e-14fd-4122-b641-b757121d5aba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 0, 21.3415,                     !- X,Y,Z Vertex 1 {m}
  70.104, 22.86, 21.3415,                 !- X,Y,Z Vertex 2 {m}
  39.624, 22.86, 21.3415,                 !- X,Y,Z Vertex 3 {m}
  39.624, 0, 21.3415;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fc8ddfb-a057-4069-8d9b-8af0e601ef21}, !- Handle
  Corridor_NW_Flr_3_Wall_5_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79debd90-b618-4563-8188-7dc542e73cd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 10.668, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  4.572, 10.668, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  9.144, 10.668, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  9.144, 10.668, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {104a676f-f42a-42ec-9913-0bd5765a2d70}, !- Handle
  PatRoom4_Flr_3_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {5f525de4-965e-4345-a5f3-fd4d09ffa99f}, !- Construction Name
  {60897f76-ccc0-4353-9cbd-ce8e06f8207c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.104, 53.34, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  70.104, 48.768, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  62.484, 48.768, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  62.484, 53.34, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5bbcbda-e9f3-421f-ad21-70a134c8eddf}, !- Handle
  PatRoom7_Mult10_Flr_4_Wall_South,       !- Name
  Wall,                                   !- Surface Type
  {ab073b3b-8012-4499-875e-103c76c0ed5f}, !- Construction Name
  {3d0a884f-f38a-4024-ba41-a3615b0d597f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 17.0732,                      !- X,Y,Z Vertex 1 {m}
  0, 4.572, 12.8049,                      !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 12.8049,                  !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 17.0732;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd48f5e5-33a4-4c32-be55-d8550897f6ee}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Wall_2_East,    !- Name
  Wall,                                   !- Surface Type
  {ab073b3b-8012-4499-875e-103c76c0ed5f}, !- Construction Name
  {5fa7a66e-65f8-47fe-850f-4aff5015d62b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 16.764, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  60.96, 16.764, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  60.96, 53.34, 4.2683,                   !- X,Y,Z Vertex 3 {m}
  60.96, 53.34, 8.5366;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {559d9ceb-a704-4792-8838-6a6e587138d6}, !- Handle
  ICU_NurseStn_Lobby_Flr_2_Wall_North,    !- Name
  Wall,                                   !- Surface Type
  {ab073b3b-8012-4499-875e-103c76c0ed5f}, !- Construction Name
  {aeb14eec-a11c-4495-b283-f98c2eca3dbf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 48.768, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  28.956, 48.768, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  4.572, 48.768, 4.2683,                  !- X,Y,Z Vertex 3 {m}
  4.572, 48.768, 8.5366;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec0f237f-8e80-4241-83fa-e2e0c0b4001d}, !- Handle
  Corridor_NW_Flr_4_Wall_1_West,          !- Name
  Wall,                                   !- Surface Type
  {ab073b3b-8012-4499-875e-103c76c0ed5f}, !- Construction Name
  {4b0352d7-5b15-44a5-874c-f4c860e83600}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.956, 53.34, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  28.956, 53.34, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  28.956, 48.768, 12.8049,                !- X,Y,Z Vertex 3 {m}
  28.956, 48.768, 17.0732;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a07d9cf7-4bcb-4596-b48a-4fa142c4a795}, !- Handle
  Lobby_Records_Flr_1_Wall_3_West,        !- Name
  Wall,                                   !- Surface Type
  {ab073b3b-8012-4499-875e-103c76c0ed5f}, !- Construction Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3415, 4.572, 4.2683,                 !- X,Y,Z Vertex 1 {m}
  21.3415, 4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  21.3415, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  21.3415, 0, 4.2683;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e04ef9d0-4d2c-4947-a41d-10e22e657bb2}, !- Handle
  OR3_Flr_2_Floor,                        !- Name
  Floor,                                  !- Surface Type
  {5f525de4-965e-4345-a5f3-fd4d09ffa99f}, !- Construction Name
  {7cce3ac6-5d1d-4960-9e9f-f0d99f44c040}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 53.34, 4.2683,                  !- X,Y,Z Vertex 1 {m}
  48.768, 47.244, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  39.624, 47.244, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 4.2683;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e606bdd8-acb7-4f9a-86bc-825e28ba33c1}, !- Handle
  Lobby_Records_Flr_1_Wall_2_South,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3415, 0, 4.2683,                     !- X,Y,Z Vertex 1 {m}
  21.3415, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  28.956, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  28.956, 0, 4.2683;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c998876-08fb-43fd-a014-6d8ac878aa7f}, !- Handle
  PatRoom2_Flr_4_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  {ab073b3b-8012-4499-875e-103c76c0ed5f}, !- Construction Name
  {7c3f7787-1a2c-4af2-b30d-c5fe68177501}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.484, 4.572, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  62.484, 4.572, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  62.484, 0, 12.8049,                     !- X,Y,Z Vertex 3 {m}
  62.484, 0, 17.0732;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b2533de-ce13-4e14-9db3-6ddc7d3f0314}, !- Handle
  NurseStn_Lobby_Flr_5_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a8c5c6f-369f-4ab1-867d-7f5523a9610f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 21.3415,                     !- X,Y,Z Vertex 1 {m}
  39.624, 42.672, 21.3415,                !- X,Y,Z Vertex 2 {m}
  15.24, 42.672, 21.3415,                 !- X,Y,Z Vertex 3 {m}
  15.24, 0, 21.3415;                      !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {494ec31b-8f9e-4961-9006-1b9b960b97d7}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  1A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {dfd6c8c6-1580-4113-972f-45dc8ff93fa7}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {bbb832b4-f1fa-462b-8ccf-af9b2f819d55}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Building,
  {9e9ffdf1-e55b-430a-815c-d47b238cd08f}, !- Handle
  DOE Ref 1980-2004-Hospital-ASHRAE 169-2006-1A created: 2017-12-27 15:44:18 -0700, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {ea53e5bc-2e61-4a26-89b6-856fafe6d2e0}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  Hospital,                               !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Facility,
  {d1ff9ae5-15d4-42ff-ac3d-748c5ced2aa3}; !- Handle

OS:SpaceType,
  {c6e9a914-5351-4c81-a114-38be7a677213}, !- Handle
  Hospital Corridor,                      !- Name
  ,                                       !- Default Construction Set Name
  {ffa3d831-25b3-44ea-8194-018e698721c5}, !- Default Schedule Set Name
  {259390c0-b406-432d-88da-d9e1b17635f2}, !- Group Rendering Name
  {e9a5841c-000d-4a21-9e58-640b2524e945}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {1a30857d-edd1-4dc9-8ce8-b916c21df59e}, !- Handle
  Rendering Color 1,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {ec32aeef-555a-4186-b8c0-50f3444eb95a}, !- Handle
  Hospital Dining,                        !- Name
  ,                                       !- Default Construction Set Name
  {8f9abf3b-078a-449a-849a-c377d4043dd3}, !- Default Schedule Set Name
  {2ff461b2-e635-4dad-9589-94b49335162b}, !- Group Rendering Name
  {f6d7b402-ccd8-40bd-a184-49d298733c08}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {0bf46ed1-481d-4df1-8743-cbeda64f858e}, !- Handle
  Rendering Color 2,                      !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {315c40b3-41ab-4ac5-8502-53c80eacb1e4}, !- Handle
  Hospital ER_Exam,                       !- Name
  ,                                       !- Default Construction Set Name
  {6a1a9330-b516-4b8b-a3dd-fdc32ed6fdad}, !- Default Schedule Set Name
  {106fe73d-63be-4ca5-a407-d448d4127939}, !- Group Rendering Name
  {da819fc2-cc0a-4b07-97b6-b245a63a4783}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_Exam;                                !- Standards Space Type

OS:Rendering:Color,
  {036466dd-1afb-4964-86d2-5829deaeb45f}, !- Handle
  Rendering Color 3,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {6e80a26e-a134-46a8-894f-6cb1a70b7bf2}, !- Handle
  Hospital ER_NurseStn,                   !- Name
  ,                                       !- Default Construction Set Name
  {3ee7c8fb-48b3-4198-be93-fe70c04e210c}, !- Default Schedule Set Name
  {61f2588c-8790-4c7d-a9e0-380162b757e2}, !- Group Rendering Name
  {519a50fe-dc39-44c7-974c-5036ab27ea5b}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_NurseStn;                            !- Standards Space Type

OS:Rendering:Color,
  {b45a99d8-ea61-4f10-a18e-bc0efbaffbb6}, !- Handle
  Rendering Color 4,                      !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {15519b92-a72e-4a3b-a48c-3a1ca9c7d116}, !- Handle
  Hospital ER_Trauma,                     !- Name
  ,                                       !- Default Construction Set Name
  {367e0337-18b5-4214-bf7d-6982ebc21262}, !- Default Schedule Set Name
  {7e47630d-c926-42d3-8764-81b2673b1900}, !- Group Rendering Name
  {fac653be-3786-4c05-8c2a-b1e0cb8fdb8e}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_Trauma;                              !- Standards Space Type

OS:Rendering:Color,
  {463a7414-42c7-4a8e-b78b-e8480b9d5634}, !- Handle
  Rendering Color 5,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {fc921f78-44d4-41c9-b9bb-d97a8f004e4f}, !- Handle
  Hospital ER_Triage,                     !- Name
  ,                                       !- Default Construction Set Name
  {def90775-2f76-4960-a8c5-fc195a35cf77}, !- Default Schedule Set Name
  {4dbcea6c-66e1-4a62-8aba-3e746e98aec8}, !- Group Rendering Name
  {696b3094-801f-46c2-a9d7-13331598e064}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ER_Triage;                              !- Standards Space Type

OS:Rendering:Color,
  {0b559753-7c2d-4131-9ace-96f1e1cabc08}, !- Handle
  Rendering Color 6,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {836b0d65-7891-40f7-8140-e7dd95aee8a9}, !- Handle
  Hospital ICU_NurseStn,                  !- Name
  ,                                       !- Default Construction Set Name
  {538b9964-3e69-4f59-ba7e-3a7c4f5f8444}, !- Default Schedule Set Name
  {0b0755ef-b3ed-4240-8030-adf5747d78b7}, !- Group Rendering Name
  {16dae7c7-6ca9-4410-992f-3a1c4eff2d6d}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_NurseStn;                           !- Standards Space Type

OS:Rendering:Color,
  {d268fa85-1b1f-4daa-90e1-0df3c7c37940}, !- Handle
  Rendering Color 7,                      !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {41c74bd7-3913-40ed-bf67-fb628e067536}, !- Handle
  Hospital ICU_Open,                      !- Name
  ,                                       !- Default Construction Set Name
  {38054e92-05e0-40ae-aabd-44c18bf96514}, !- Default Schedule Set Name
  {497eb772-1c4a-435c-823a-db1f958e74df}, !- Group Rendering Name
  {ce1debaf-bc7e-4fe4-a7af-64a45c55839e}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_Open;                               !- Standards Space Type

OS:Rendering:Color,
  {ba7e58ff-de39-44b5-a68c-529ed7c6e47d}, !- Handle
  Rendering Color 8,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {4ddc6166-8bd6-4840-8cac-5403dff8bf70}, !- Handle
  Hospital ICU_PatRm,                     !- Name
  ,                                       !- Default Construction Set Name
  {83e4ed2f-088a-40c9-9839-76dc787dc0d9}, !- Default Schedule Set Name
  {bbbc3288-b62a-49fd-8003-443a7e1c1084}, !- Group Rendering Name
  {f60b35f7-6ec8-41ce-af2d-1ae4a6db37b2}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  ICU_PatRm;                              !- Standards Space Type

OS:Rendering:Color,
  {f03f2d1f-1a74-4c2a-bf02-6fa98bb7fa4b}, !- Handle
  Rendering Color 9,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {1961548a-749d-4790-bc49-36acf8a9cc58}, !- Handle
  Hospital Kitchen,                       !- Name
  ,                                       !- Default Construction Set Name
  {9d9bec47-0bb8-4308-8c10-5556aa6efaed}, !- Default Schedule Set Name
  {ed0608b0-ccdf-408a-be02-8f3f7a3c3c68}, !- Group Rendering Name
  {e3b2020e-f510-460b-b2f7-aa6f186b04c6}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {bc08e646-5a7b-469b-a307-a39d2fae2141}, !- Handle
  Rendering Color 10,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {3a359590-a71f-40fc-af72-789eb1d62787}, !- Handle
  Hospital Lab,                           !- Name
  ,                                       !- Default Construction Set Name
  {9fbda99e-1975-4ec0-bad5-3eb22ea5b8b8}, !- Default Schedule Set Name
  {53270b4d-5f31-41fa-9142-469dbc3b4ce0}, !- Group Rendering Name
  {4979779a-d446-4e6d-8854-b6cb89aa9914}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Lab;                                    !- Standards Space Type

OS:Rendering:Color,
  {e108e146-3044-47cf-86f4-939cb9f5e585}, !- Handle
  Rendering Color 11,                     !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {3361932c-b25f-4938-81d1-bb3d6b792b16}, !- Handle
  Hospital Lobby,                         !- Name
  ,                                       !- Default Construction Set Name
  {d78cfe17-8272-48c2-beff-f87d7824b61e}, !- Default Schedule Set Name
  {f6a110e9-a523-4e40-83da-7bf28aff6054}, !- Group Rendering Name
  {b3db0114-eec6-470a-a99f-acf3d80c2fd6}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {23fb6823-bb02-4a83-8267-1c8d9703d081}, !- Handle
  Rendering Color 12,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {063ff1a0-6cab-4d9a-b650-bfd23a75168c}, !- Handle
  Hospital NurseStn,                      !- Name
  ,                                       !- Default Construction Set Name
  {ab4c6517-4361-4c46-b005-d769a5c1d9fe}, !- Default Schedule Set Name
  {d84736a7-e2ae-4525-8b15-1658f6817e15}, !- Group Rendering Name
  {c6c502f9-aba7-4ccb-9ebd-847f686a0589}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  NurseStn;                               !- Standards Space Type

OS:Rendering:Color,
  {7d5db2f5-fb98-4521-8d46-6028b2115a71}, !- Handle
  Rendering Color 13,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {90f82ae4-9018-456c-a024-f447a6e7028c}, !- Handle
  Hospital OR,                            !- Name
  ,                                       !- Default Construction Set Name
  {e07c76bb-ec62-4d3a-8ff8-e512819b20a0}, !- Default Schedule Set Name
  {81ddc071-64b9-4991-800f-ce407903467d}, !- Group Rendering Name
  {2781ba94-2dfa-4a5a-8d8c-877b858a3a88}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {719cb615-f46e-4ce2-bac0-65d324079216}, !- Handle
  Rendering Color 14,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {0347dfcd-9550-4b8b-b332-7550c2cad060}, !- Handle
  Hospital Office,                        !- Name
  ,                                       !- Default Construction Set Name
  {2e798e6d-ec2d-4fa2-a7fd-130bb000955c}, !- Default Schedule Set Name
  {520c5df8-eb16-40dd-ab20-7473d0f609c3}, !- Group Rendering Name
  {f3c97d95-27de-4368-a4db-98af320a2a8e}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {a75a6d3c-62c0-4298-9072-e26232c9ba2b}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {76bc59af-4319-4f89-a1f4-3d2ba1f15429}, !- Handle
  Hospital Basement,                      !- Name
  ,                                       !- Default Construction Set Name
  {f7988f8e-85ad-40c2-bdfb-68911eff0ab7}, !- Default Schedule Set Name
  {f81398f9-a199-4f87-b29d-9d80034218fb}, !- Group Rendering Name
  {162b692c-910b-43c2-93f3-e65f43178fe0}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Basement;                               !- Standards Space Type

OS:Rendering:Color,
  {82283baf-f1aa-4db0-8212-205e9a4714a8}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {f740f67b-4b77-4f32-aa4e-d51d96f2b419}, !- Handle
  Hospital PatRoom,                       !- Name
  {6d5c2976-a613-4ab2-8a66-4dac24c02265}, !- Default Construction Set Name
  {dba8c513-8e3c-49a3-9e11-b75d5ac02844}, !- Default Schedule Set Name
  {472e9ffb-f997-421b-abbd-d553297a421d}, !- Group Rendering Name
  {5105df60-fd93-4a40-b73d-fcc4ea5abaa1}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PatRoom;                                !- Standards Space Type

OS:Rendering:Color,
  {72f09b10-755f-483a-bc27-6ad3d16398bc}, !- Handle
  Rendering Color 17,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {37de3cc3-4217-43b2-8b58-40a647ef577d}, !- Handle
  Hospital PhysTherapy,                   !- Name
  ,                                       !- Default Construction Set Name
  {75e107d2-f0f2-4a3b-8745-0f403add299e}, !- Default Schedule Set Name
  {abb73aaa-663a-447a-bb96-f8cbaee9f235}, !- Group Rendering Name
  {caa96211-d1b5-45f6-a29b-f63eb9818487}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  PhysTherapy;                            !- Standards Space Type

OS:Rendering:Color,
  {88f7d3e0-a933-4d8a-b124-be313cfaf97b}, !- Handle
  Rendering Color 18,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {c81a58e4-bb73-432b-acf6-c12e4ac64312}, !- Handle
  Hospital Radiology,                     !- Name
  ,                                       !- Default Construction Set Name
  {e7750dad-3b0a-4bd8-a69a-3c051d461605}, !- Default Schedule Set Name
  {32b321f3-6b2b-445d-bde7-ead14102a554}, !- Group Rendering Name
  {8ca0a5c8-15ec-4f09-98a1-15f1c86ecede}, !- Design Specification Outdoor Air Object Name
  Hospital,                               !- Standards Building Type
  Radiology;                              !- Standards Space Type

OS:Rendering:Color,
  {00476c07-1427-4ff0-ab1e-12259840f57c}, !- Handle
  Rendering Color 19,                     !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f81398f9-a199-4f87-b29d-9d80034218fb}, !- Handle
  Rendering Color 20,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {cf3d399f-be05-4df5-80ec-9c4545d77423}, !- Handle
  Hospital Basement People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {45bd5c0e-6df0-4324-8b85-f90822ce48d3}, !- Handle
  Hospital Basement People,               !- Name
  {cf3d399f-be05-4df5-80ec-9c4545d77423}, !- People Definition Name
  {76bc59af-4319-4f89-a1f4-3d2ba1f15429}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8885fc2f-811d-4ae3-a5cc-8517b630a86d}, !- Work Efficiency Schedule Name
  {3aafe323-782d-46b5-b020-f2c89fd4a077}, !- Clothing Insulation Schedule Name
  {d968fa9b-2e2b-4d81-b880-48df9ff10ad0}; !- Air Velocity Schedule Name

OS:Schedule:Ruleset,
  {3aafe323-782d-46b5-b020-f2c89fd4a077}, !- Handle
  Clothing Schedule,                      !- Name
  {190dd8ad-35b0-40a9-9904-eec5b658ea82}, !- Schedule Type Limits Name
  {7bb11409-b0b7-46e2-ac6c-b28e026e7b16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7bb11409-b0b7-46e2-ac6c-b28e026e7b16}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {190dd8ad-35b0-40a9-9904-eec5b658ea82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7e6db580-12a1-446f-a479-d72fdabf41b5}, !- Handle
  Schedule Rule 1,                        !- Name
  {3aafe323-782d-46b5-b020-f2c89fd4a077}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d3b5c8cf-9457-442e-ae6f-19380ac92f2e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d3b5c8cf-9457-442e-ae6f-19380ac92f2e}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {190dd8ad-35b0-40a9-9904-eec5b658ea82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {190dd8ad-35b0-40a9-9904-eec5b658ea82}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {d968fa9b-2e2b-4d81-b880-48df9ff10ad0}, !- Handle
  Air Velocity Schedule,                  !- Name
  {dd2bae9e-b185-4e49-b3f4-f203dd75fedf}, !- Schedule Type Limits Name
  {85cab7f7-e232-4569-a76c-9fe4959d8ac1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85cab7f7-e232-4569-a76c-9fe4959d8ac1}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {dd2bae9e-b185-4e49-b3f4-f203dd75fedf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {dd2bae9e-b185-4e49-b3f4-f203dd75fedf}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {8885fc2f-811d-4ae3-a5cc-8517b630a86d}, !- Handle
  Work Efficiency Schedule,               !- Name
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Schedule Type Limits Name
  {a2f6d225-3c15-465e-92a6-5fbf363f5d09}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2f6d225-3c15-465e-92a6-5fbf363f5d09}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {420d9d24-32cf-4ef2-8fd2-6d4cfc777fab}, !- Handle
  Hospital Basement Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f6045e31-e366-415b-ab1a-202940c1dbd5}, !- Handle
  Hospital Basement Lights,               !- Name
  {420d9d24-32cf-4ef2-8fd2-6d4cfc777fab}, !- Lights Definition Name
  {76bc59af-4319-4f89-a1f4-3d2ba1f15429}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {bab8e579-2ef7-42e8-8c36-35a14af38ada}, !- Handle
  Hospital Basement Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6e02361e-39f1-4398-ac97-6c48e0df69ee}, !- Handle
  Hospital Basement Elec Equip,           !- Name
  {bab8e579-2ef7-42e8-8c36-35a14af38ada}, !- Electric Equipment Definition Name
  {76bc59af-4319-4f89-a1f4-3d2ba1f15429}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {162b692c-910b-43c2-93f3-e65f43178fe0}, !- Handle
  Hospital Basement Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.0099986785316352,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f60f7a45-e9d0-4e7a-87dd-6c28522d1434}, !- Handle
  Hospital Basement Infiltration,         !- Name
  {76bc59af-4319-4f89-a1f4-3d2ba1f15429}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {f7988f8e-85ad-40c2-bdfb-68911eff0ab7}, !- Handle
  Hospital Basement Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ec78c348-7266-4fc9-a98d-946b7256baba}, !- Number of People Schedule Name
  {129371f1-f837-4e62-af1b-5c776815aa4c}, !- People Activity Level Schedule Name
  {13681886-3e4b-4914-ac0f-f2423fa4c566}, !- Lighting Schedule Name
  {cb112c6b-8f07-4988-8744-4a5d61b61c4c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {568f1ad1-3587-43f9-a816-daa619ee149b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ec78c348-7266-4fc9-a98d-946b7256baba}, !- Handle
  Hospital BLDG_OCC_SCH,                  !- Name
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Schedule Type Limits Name
  {abe82b60-aeb3-476e-8195-16041776a2db}, !- Default Day Schedule Name
  {243e21cd-0b17-475f-bb9a-a97e0e0334f8}, !- Summer Design Day Schedule Name
  {e981e368-cdc1-489e-b148-1553a5b17a8f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {abe82b60-aeb3-476e-8195-16041776a2db}, !- Handle
  Hospital BLDG_OCC_SCH Default,          !- Name
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {85f40ace-c3e5-42bb-ada8-61288936f067}, !- Handle
  Schedule Rule 2,                        !- Name
  {ec78c348-7266-4fc9-a98d-946b7256baba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e865b6f3-67d2-4461-9039-ae60937d4825}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e865b6f3-67d2-4461-9039-ae60937d4825}, !- Handle
  Hospital BLDG_OCC_SCH Sat Day,          !- Name
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {81308a1b-023e-4b49-a18b-78dd5f8554ae}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {243e21cd-0b17-475f-bb9a-a97e0e0334f8}, !- Handle
  Hospital BLDG_OCC_SCH Summer Design Day, !- Name
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {968ac4ba-2758-47da-bf05-6253b52eb694}, !- Handle
  Schedule Rule 3,                        !- Name
  {ec78c348-7266-4fc9-a98d-946b7256baba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fcc25042-622f-4fc0-995f-ed91cf6cb820}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fcc25042-622f-4fc0-995f-ed91cf6cb820}, !- Handle
  Hospital BLDG_OCC_SCH Wkdy Day,         !- Name
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {3e0ba647-ecc9-4600-a739-73f22110bd04}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e981e368-cdc1-489e-b148-1553a5b17a8f}, !- Handle
  Hospital BLDG_OCC_SCH Winter Design Day, !- Name
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {129371f1-f837-4e62-af1b-5c776815aa4c}, !- Handle
  Hospital ACTIVITY_SCH,                  !- Name
  {ad058c32-04e9-4be4-9b74-5a2196067595}, !- Schedule Type Limits Name
  {51c776d0-d77b-4b11-80a0-b1715213aaae}, !- Default Day Schedule Name
  {83857831-d31b-4940-99bd-47bbd4c8dd5a}, !- Summer Design Day Schedule Name
  {0096084a-204d-4531-bdbe-3ba19755db53}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {51c776d0-d77b-4b11-80a0-b1715213aaae}, !- Handle
  Hospital ACTIVITY_SCH Default,          !- Name
  {ad058c32-04e9-4be4-9b74-5a2196067595}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {120afcfd-d043-4d48-a291-405d877db158}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0096084a-204d-4531-bdbe-3ba19755db53}, !- Handle
  Hospital ACTIVITY_SCH Winter Design Day, !- Name
  {ad058c32-04e9-4be4-9b74-5a2196067595}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4075342c-3aed-4c2c-a3b6-f6c825e9d372}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83857831-d31b-4940-99bd-47bbd4c8dd5a}, !- Handle
  Hospital ACTIVITY_SCH Summer Design Day, !- Name
  {ad058c32-04e9-4be4-9b74-5a2196067595}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ad058c32-04e9-4be4-9b74-5a2196067595}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {ce52e714-c02e-4301-8391-d678353f31f7}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7dcf129e-bd44-4e84-aede-c149b93d0615}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3cac57bf-4396-4672-9c3e-eb973bae2c25}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c1d2b63-2463-4c0f-86b4-84e001dfbb46}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {568f1ad1-3587-43f9-a816-daa619ee149b}, !- Handle
  Hospital Infil Quarter On,              !- Name
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Schedule Type Limits Name
  {d1b36d0f-2eab-4cd1-be26-922d87c7f5b0}, !- Default Day Schedule Name
  {b09b58ec-c8dd-4343-87fa-04feff404660}, !- Summer Design Day Schedule Name
  {066b07b1-a0e2-4322-8e7c-f59db3bf8f0c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1b36d0f-2eab-4cd1-be26-922d87c7f5b0}, !- Handle
  Hospital Infil Quarter On Default,      !- Name
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {9adffa62-4961-48f2-baca-349139a72a58}, !- Handle
  Schedule Rule 10,                       !- Name
  {568f1ad1-3587-43f9-a816-daa619ee149b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ce6a99db-dfa2-4053-81ff-dc9bcf615607}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce6a99db-dfa2-4053-81ff-dc9bcf615607}, !- Handle
  Hospital Infil Quarter On Default|Sun|Sat Day, !- Name
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {cfc551a2-aafb-4081-9ce0-4ee204478194}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {066b07b1-a0e2-4322-8e7c-f59db3bf8f0c}, !- Handle
  Hospital Infil Quarter On Winter Design Day, !- Name
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {636ed13a-2d15-455e-99af-d1bbe55fcbff}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b09b58ec-c8dd-4343-87fa-04feff404660}, !- Handle
  Hospital Infil Quarter On Summer Design Day, !- Name
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {023eaf25-0f7e-4ab2-b69b-5027ba7adaaa}, !- Handle
  Hospital Basement Thermostat,           !- Name
  {ecb627e1-8ca7-4087-b738-6675b801f42e}, !- Heating Setpoint Temperature Schedule Name
  {10d5acd1-12e4-488e-9c2b-a48cdc6f7723}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ecb627e1-8ca7-4087-b738-6675b801f42e}, !- Handle
  Hospital Bldg HtgSetp,                  !- Name
  {57c2cbd1-605e-44a7-900c-d751e559754e}, !- Schedule Type Limits Name
  {17f2caa6-21c0-47f4-9a2a-8f1709f09e5b}, !- Default Day Schedule Name
  {f5f097ab-5510-4110-9a6f-32d35689bb26}, !- Summer Design Day Schedule Name
  {00f86147-2e5f-4d84-93fb-87da90b24ebe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {17f2caa6-21c0-47f4-9a2a-8f1709f09e5b}, !- Handle
  Hospital Bldg HtgSetp Default,          !- Name
  {57c2cbd1-605e-44a7-900c-d751e559754e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.999993218316;                        !- Value Until Time 1

OS:Schedule:Day,
  {ea33031d-ef91-436b-8e45-691056f069ee}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5f097ab-5510-4110-9a6f-32d35689bb26}, !- Handle
  Hospital Bldg HtgSetp Summer Design Day, !- Name
  {57c2cbd1-605e-44a7-900c-d751e559754e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.999993218316;                        !- Value Until Time 1

OS:Schedule:Day,
  {b048e0f9-0d7d-410d-969c-687b7d0a0e64}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00f86147-2e5f-4d84-93fb-87da90b24ebe}, !- Handle
  Hospital Bldg HtgSetp Winter Design Day, !- Name
  {57c2cbd1-605e-44a7-900c-d751e559754e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.999993218316;                        !- Value Until Time 1

OS:ScheduleTypeLimits,
  {57c2cbd1-605e-44a7-900c-d751e559754e}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {10d5acd1-12e4-488e-9c2b-a48cdc6f7723}, !- Handle
  Hospital Bldg ClgSetp,                  !- Name
  {57c2cbd1-605e-44a7-900c-d751e559754e}, !- Schedule Type Limits Name
  {15edacac-71c0-47af-b112-7ac579e20575}, !- Default Day Schedule Name
  {37fd6210-0691-48cf-8c47-ecf635acf7c9}, !- Summer Design Day Schedule Name
  {61055b3b-a6db-42b9-b3b2-f43049df4258}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {15edacac-71c0-47af-b112-7ac579e20575}, !- Handle
  Hospital Bldg ClgSetp Default,          !- Name
  {57c2cbd1-605e-44a7-900c-d751e559754e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.999998304579;                        !- Value Until Time 1

OS:Schedule:Day,
  {229040be-ad1d-4fb5-b885-3284e16366a3}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37fd6210-0691-48cf-8c47-ecf635acf7c9}, !- Handle
  Hospital Bldg ClgSetp Summer Design Day, !- Name
  {57c2cbd1-605e-44a7-900c-d751e559754e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.999998304579;                        !- Value Until Time 1

OS:Schedule:Day,
  {a2aad3b9-cac6-49e8-8e1e-21cf8c978e76}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61055b3b-a6db-42b9-b3b2-f43049df4258}, !- Handle
  Hospital Bldg ClgSetp Winter Design Day, !- Name
  {57c2cbd1-605e-44a7-900c-d751e559754e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.999998304579;                        !- Value Until Time 1

OS:Rendering:Color,
  {259390c0-b406-432d-88da-d9e1b17635f2}, !- Handle
  Rendering Color 21,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:People:Definition,
  {86160fc7-55bc-481c-a8f1-0a39f042d6b6}, !- Handle
  Hospital Corridor People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3abbd7be-daa0-45f2-a11a-593f6cff3e28}, !- Handle
  Hospital Corridor People,               !- Name
  {86160fc7-55bc-481c-a8f1-0a39f042d6b6}, !- People Definition Name
  {c6e9a914-5351-4c81-a114-38be7a677213}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8885fc2f-811d-4ae3-a5cc-8517b630a86d}, !- Work Efficiency Schedule Name
  {3aafe323-782d-46b5-b020-f2c89fd4a077}, !- Clothing Insulation Schedule Name
  {d968fa9b-2e2b-4d81-b880-48df9ff10ad0}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {d9769e81-f232-4ed8-aa42-714e0f78da8f}, !- Handle
  Hospital Corridor Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5850986146417,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4f671a1d-66e9-4f23-b665-3373c5596cd5}, !- Handle
  Hospital Corridor Lights,               !- Name
  {d9769e81-f232-4ed8-aa42-714e0f78da8f}, !- Lights Definition Name
  {c6e9a914-5351-4c81-a114-38be7a677213}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e9a5841c-000d-4a21-9e58-640b2524e945}, !- Handle
  Hospital Corridor Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {5bf6c113-1776-40bf-9605-49feddb44578}, !- Handle
  Hospital Corridor Infiltration,         !- Name
  {c6e9a914-5351-4c81-a114-38be7a677213}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {ffa3d831-25b3-44ea-8194-018e698721c5}, !- Handle
  Hospital Corridor Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ec78c348-7266-4fc9-a98d-946b7256baba}, !- Number of People Schedule Name
  {de19227e-1756-4a2f-99f0-55c58d7f3ed3}, !- People Activity Level Schedule Name
  {13681886-3e4b-4914-ac0f-f2423fa4c566}, !- Lighting Schedule Name
  {cb112c6b-8f07-4988-8744-4a5d61b61c4c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {568f1ad1-3587-43f9-a816-daa619ee149b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {603858e2-dbfa-4220-95b0-d7a3cac79b74}, !- Handle
  Hospital Critical Occ,                  !- Name
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Schedule Type Limits Name
  {b88b20e2-7f5b-4ce9-9340-f0670c59aaf9}, !- Default Day Schedule Name
  {1631a357-4a06-4d8b-8dbd-9b4fdb9a6c35}, !- Summer Design Day Schedule Name
  {b227bfe5-65f2-4982-b68a-b6cb739c50dd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b88b20e2-7f5b-4ce9-9340-f0670c59aaf9}, !- Handle
  Hospital Critical Occ Default,          !- Name
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.400000005960464,                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.600000023841858,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464;                      !- Value Until Time 3

OS:Schedule:Day,
  {77aefe5a-1e18-4b65-81ee-759c13445bac}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b227bfe5-65f2-4982-b68a-b6cb739c50dd}, !- Handle
  Hospital Critical Occ Winter Design Day, !- Name
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a55c8a1-8559-45d6-9909-2de54e0a959d}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1631a357-4a06-4d8b-8dbd-9b4fdb9a6c35}, !- Handle
  Hospital Critical Occ Summer Design Day, !- Name
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {93d2323f-532f-4212-8a8f-42faafb37337}, !- Handle
  Schedule Rule 13,                       !- Name
  {603858e2-dbfa-4220-95b0-d7a3cac79b74}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e728cbf-7ed8-4c2f-8f4d-45bb095a8b08}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e728cbf-7ed8-4c2f-8f4d-45bb095a8b08}, !- Handle
  Hospital Critical Occ Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.400000005960464,                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.600000023841858,                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.400000005960464;                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {de19227e-1756-4a2f-99f0-55c58d7f3ed3}, !- Handle
  Hospital Activity,                      !- Name
  {ad058c32-04e9-4be4-9b74-5a2196067595}, !- Schedule Type Limits Name
  {4ecea42e-1064-48f2-ad1d-89785209d315}, !- Default Day Schedule Name
  {3929e1c8-902e-422f-841e-cc929d6fa38b}, !- Summer Design Day Schedule Name
  {3f453fcb-1dc1-4cb5-8f2b-7876c5eb3b14}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4ecea42e-1064-48f2-ad1d-89785209d315}, !- Handle
  Hospital Activity Default,              !- Name
  {ad058c32-04e9-4be4-9b74-5a2196067595}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a7ca8ba5-fe3d-4e0f-aef8-cd79bccc6031}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f453fcb-1dc1-4cb5-8f2b-7876c5eb3b14}, !- Handle
  Hospital Activity Winter Design Day,    !- Name
  {ad058c32-04e9-4be4-9b74-5a2196067595}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4c811198-76cf-4d45-957a-2975c80f68c0}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3929e1c8-902e-422f-841e-cc929d6fa38b}, !- Handle
  Hospital Activity Summer Design Day,    !- Name
  {ad058c32-04e9-4be4-9b74-5a2196067595}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {e419bdad-57c1-4ae9-a5f4-595d2471ad78}, !- Handle
  Hospital Corridor Thermostat,           !- Name
  {ecb627e1-8ca7-4087-b738-6675b801f42e}, !- Heating Setpoint Temperature Schedule Name
  {10d5acd1-12e4-488e-9c2b-a48cdc6f7723}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2ff461b2-e635-4dad-9589-94b49335162b}, !- Handle
  Rendering Color 22,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:People:Definition,
  {388cc2fc-ef0a-427b-96fb-d0ec8811a287}, !- Handle
  Hospital Dining People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {df4890ca-8326-4f4f-892e-740ea8ae2b45}, !- Handle
  Hospital Dining People,                 !- Name
  {388cc2fc-ef0a-427b-96fb-d0ec8811a287}, !- People Definition Name
  {ec32aeef-555a-4186-b8c0-50f3444eb95a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8885fc2f-811d-4ae3-a5cc-8517b630a86d}, !- Work Efficiency Schedule Name
  {3aafe323-782d-46b5-b020-f2c89fd4a077}, !- Clothing Insulation Schedule Name
  {d968fa9b-2e2b-4d81-b880-48df9ff10ad0}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {fe763469-1712-4f03-a982-317a326496be}, !- Handle
  Hospital Dining Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  27.7170693230275,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {e961800c-b9db-46cb-845e-81773b1306ff}, !- Handle
  Hospital Dining Lights,                 !- Name
  {fe763469-1712-4f03-a982-317a326496be}, !- Lights Definition Name
  {ec32aeef-555a-4186-b8c0-50f3444eb95a}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {543988b2-4194-442f-ac9a-6d6ffafe522d}, !- Handle
  Hospital Dining Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9ce14147-1a30-4777-8813-6cb5094256e9}, !- Handle
  Hospital Dining Elec Equip,             !- Name
  {543988b2-4194-442f-ac9a-6d6ffafe522d}, !- Electric Equipment Definition Name
  {ec32aeef-555a-4186-b8c0-50f3444eb95a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f6d7b402-ccd8-40bd-a184-49d298733c08}, !- Handle
  Hospital Dining Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {08d7fd15-32f6-4e32-926c-72dff59dd5d7}, !- Handle
  Hospital Dining Infiltration,           !- Name
  {ec32aeef-555a-4186-b8c0-50f3444eb95a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {8f9abf3b-078a-449a-849a-c377d4043dd3}, !- Handle
  Hospital Dining Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ec78c348-7266-4fc9-a98d-946b7256baba}, !- Number of People Schedule Name
  {de19227e-1756-4a2f-99f0-55c58d7f3ed3}, !- People Activity Level Schedule Name
  {13681886-3e4b-4914-ac0f-f2423fa4c566}, !- Lighting Schedule Name
  {cb112c6b-8f07-4988-8744-4a5d61b61c4c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {568f1ad1-3587-43f9-a816-daa619ee149b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6432b5e9-4a86-460d-93fe-61c28ad4cd23}, !- Handle
  Hospital Dining Thermostat,             !- Name
  {ecb627e1-8ca7-4087-b738-6675b801f42e}, !- Heating Setpoint Temperature Schedule Name
  {10d5acd1-12e4-488e-9c2b-a48cdc6f7723}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {106fe73d-63be-4ca5-a407-d448d4127939}, !- Handle
  Rendering Color 23,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:People:Definition,
  {3602bfbe-b04e-4be0-b75b-a17082192e9c}, !- Handle
  Hospital ER_Exam People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b1eb7e96-43a8-4d97-9e56-723eeed9103d}, !- Handle
  Hospital ER_Exam People,                !- Name
  {3602bfbe-b04e-4be0-b75b-a17082192e9c}, !- People Definition Name
  {315c40b3-41ab-4ac5-8502-53c80eacb1e4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8885fc2f-811d-4ae3-a5cc-8517b630a86d}, !- Work Efficiency Schedule Name
  {3aafe323-782d-46b5-b020-f2c89fd4a077}, !- Clothing Insulation Schedule Name
  {d968fa9b-2e2b-4d81-b880-48df9ff10ad0}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {3a9152ad-c025-45db-9cef-e5ad1b8475c3}, !- Handle
  Hospital ER_Exam Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.344179910582,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {017fc97e-c754-4932-9bf4-062498afb680}, !- Handle
  Hospital ER_Exam Lights,                !- Name
  {3a9152ad-c025-45db-9cef-e5ad1b8475c3}, !- Lights Definition Name
  {315c40b3-41ab-4ac5-8502-53c80eacb1e4}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {3ba781f6-be43-42c8-932a-6758be7eaffc}, !- Handle
  Hospital ER_Exam Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e50f84c4-1d20-4ad5-9e01-a0daf0681f3a}, !- Handle
  Hospital ER_Exam Elec Equip,            !- Name
  {3ba781f6-be43-42c8-932a-6758be7eaffc}, !- Electric Equipment Definition Name
  {315c40b3-41ab-4ac5-8502-53c80eacb1e4}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {da819fc2-cc0a-4b07-97b6-b245a63a4783}, !- Handle
  Hospital ER_Exam Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {c404f84d-fa3f-4ee0-a273-5ef043360762}, !- Handle
  Hospital ER_Exam Infiltration,          !- Name
  {315c40b3-41ab-4ac5-8502-53c80eacb1e4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {6a1a9330-b516-4b8b-a3dd-fdc32ed6fdad}, !- Handle
  Hospital ER_Exam Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {603858e2-dbfa-4220-95b0-d7a3cac79b74}, !- Number of People Schedule Name
  {de19227e-1756-4a2f-99f0-55c58d7f3ed3}, !- People Activity Level Schedule Name
  {77f28899-8838-41ba-9965-9df3fad6eb37}, !- Lighting Schedule Name
  {cb112c6b-8f07-4988-8744-4a5d61b61c4c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {568f1ad1-3587-43f9-a816-daa619ee149b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {77f28899-8838-41ba-9965-9df3fad6eb37}, !- Handle
  Hospital Critical Light,                !- Name
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Schedule Type Limits Name
  {ddd36cd5-c7cf-48db-95f8-a1582179e210}, !- Default Day Schedule Name
  {f274f892-f634-40f3-8f60-eaaf3b2b81c1}, !- Summer Design Day Schedule Name
  {ac501558-f63b-41e2-b536-53495d4f18b5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ddd36cd5-c7cf-48db-95f8-a1582179e210}, !- Handle
  Hospital Critical Light Default,        !- Name
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.699999988079071,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {55acc522-e942-447c-a150-265824c8072c}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac501558-f63b-41e2-b536-53495d4f18b5}, !- Handle
  Hospital Critical Light Winter Design Day, !- Name
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37e38394-7d89-4e3b-9a2e-144c182104f4}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f274f892-f634-40f3-8f60-eaaf3b2b81c1}, !- Handle
  Hospital Critical Light Summer Design Day, !- Name
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5c924f80-ff27-46ff-b565-53a5ee19ca3f}, !- Handle
  Schedule Rule 14,                       !- Name
  {77f28899-8838-41ba-9965-9df3fad6eb37}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c11ee846-faed-4434-95bb-758a5140ac42}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c11ee846-faed-4434-95bb-758a5140ac42}, !- Handle
  Hospital Critical Light Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.800000011920929,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {f374c2c2-ce8d-40b7-a654-662172afc6e1}, !- Handle
  Hospital ER_Exam Thermostat,            !- Name
  {45400d36-29cd-41f6-85b8-5051d25e4564}, !- Heating Setpoint Temperature Schedule Name
  {45400d36-29cd-41f6-85b8-5051d25e4564}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {45400d36-29cd-41f6-85b8-5051d25e4564}, !- Handle
  Hospital Critical HtgSetp,              !- Name
  {57c2cbd1-605e-44a7-900c-d751e559754e}, !- Schedule Type Limits Name
  {7dbc6399-ba15-459f-af1f-02da0f621514}, !- Default Day Schedule Name
  {06598d1f-e6e5-4925-b2e8-b35f237b1c38}, !- Summer Design Day Schedule Name
  {b2910370-9c48-4dd7-a70a-7930cecda9ef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7dbc6399-ba15-459f-af1f-02da0f621514}, !- Handle
  Hospital Critical HtgSetp Default,      !- Name
  {57c2cbd1-605e-44a7-900c-d751e559754e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.9999974568685;                       !- Value Until Time 1

OS:Schedule:Day,
  {a86b9b47-f798-4497-ab92-f72ecdd1a257}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2910370-9c48-4dd7-a70a-7930cecda9ef}, !- Handle
  Hospital Critical HtgSetp Winter Design Day, !- Name
  {57c2cbd1-605e-44a7-900c-d751e559754e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.9999974568685;                       !- Value Until Time 1

OS:Schedule:Day,
  {d535882c-57cf-419f-bd00-5045919fc705}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {06598d1f-e6e5-4925-b2e8-b35f237b1c38}, !- Handle
  Hospital Critical HtgSetp Summer Design Day, !- Name
  {57c2cbd1-605e-44a7-900c-d751e559754e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.9999974568685;                       !- Value Until Time 1

OS:Rendering:Color,
  {61f2588c-8790-4c7d-a9e0-380162b757e2}, !- Handle
  Rendering Color 24,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {16138de7-e84e-4715-bc39-f1d67ebf2234}, !- Handle
  Hospital ER_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cdc37c8d-d1eb-49cd-b21b-0fcc2a425a91}, !- Handle
  Hospital ER_NurseStn People,            !- Name
  {16138de7-e84e-4715-bc39-f1d67ebf2234}, !- People Definition Name
  {6e80a26e-a134-46a8-894f-6cb1a70b7bf2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8885fc2f-811d-4ae3-a5cc-8517b630a86d}, !- Work Efficiency Schedule Name
  {3aafe323-782d-46b5-b020-f2c89fd4a077}, !- Clothing Insulation Schedule Name
  {d968fa9b-2e2b-4d81-b880-48df9ff10ad0}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {19a7a9bf-9726-4289-b442-0377fe245bd8}, !- Handle
  Hospital ER_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.8680912917381,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {48d8bd17-479b-4c2c-a23c-f8ed500b1146}, !- Handle
  Hospital ER_NurseStn Lights,            !- Name
  {19a7a9bf-9726-4289-b442-0377fe245bd8}, !- Lights Definition Name
  {6e80a26e-a134-46a8-894f-6cb1a70b7bf2}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {47bf4f41-ee08-441b-b042-5c3698fbe74d}, !- Handle
  Hospital ER_NurseStn Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {36251dc6-4adf-42e3-8480-a3f68628755b}, !- Handle
  Hospital ER_NurseStn Elec Equip,        !- Name
  {47bf4f41-ee08-441b-b042-5c3698fbe74d}, !- Electric Equipment Definition Name
  {6e80a26e-a134-46a8-894f-6cb1a70b7bf2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {519a50fe-dc39-44c7-974c-5036ab27ea5b}, !- Handle
  Hospital ER_NurseStn Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {8c59a555-66a2-479b-bab2-3e6b45d57db0}, !- Handle
  Hospital ER_NurseStn Infiltration,      !- Name
  {6e80a26e-a134-46a8-894f-6cb1a70b7bf2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {3ee7c8fb-48b3-4198-be93-fe70c04e210c}, !- Handle
  Hospital ER_NurseStn Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {603858e2-dbfa-4220-95b0-d7a3cac79b74}, !- Number of People Schedule Name
  {de19227e-1756-4a2f-99f0-55c58d7f3ed3}, !- People Activity Level Schedule Name
  {77f28899-8838-41ba-9965-9df3fad6eb37}, !- Lighting Schedule Name
  {cb112c6b-8f07-4988-8744-4a5d61b61c4c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {568f1ad1-3587-43f9-a816-daa619ee149b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {cb112c6b-8f07-4988-8744-4a5d61b61c4c}, !- Handle
  Hospital_BLDG_Equip_SCH,                !- Name
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Schedule Type Limits Name
  {94d14e73-5cd1-49b0-b93d-8d1d0aec52dd}, !- Default Day Schedule Name
  {537940a6-7fb4-4ad5-a771-eaf74954cc8a}, !- Summer Design Day Schedule Name
  {33aafc79-ce7a-47b1-b510-1c854fcdca6c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {94d14e73-5cd1-49b0-b93d-8d1d0aec52dd}, !- Handle
  Hospital Critical Equip Default,        !- Name
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.400000005960464,                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.600000023841858,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464;                      !- Value Until Time 3

OS:Schedule:Day,
  {952d87f9-6b77-438a-92fe-6911a9d9f043}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {537940a6-7fb4-4ad5-a771-eaf74954cc8a}, !- Handle
  Hospital Critical Equip Summer Design Day, !- Name
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1caaaf26-bdf6-4c7c-90e5-d307bcb8a762}, !- Handle
  Schedule Rule 15,                       !- Name
  {cb112c6b-8f07-4988-8744-4a5d61b61c4c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {179cc938-d50a-4dc4-aad5-f7b71f5df635}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {179cc938-d50a-4dc4-aad5-f7b71f5df635}, !- Handle
  Hospital Critical Equip Default|SmrDsn|Sun|Sat Day, !- Name
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.400000005960464,                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.649999976158142,                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464;                      !- Value Until Time 4

OS:Schedule:Day,
  {1071a534-c0e8-464e-bd75-b2c9e7eb061f}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {33aafc79-ce7a-47b1-b510-1c854fcdca6c}, !- Handle
  Hospital Critical Equip Winter Design Day, !- Name
  {f9457b4e-4201-456d-8828-c87b95883ef9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {e5b1656a-716f-49fe-bd49-d86ce23e1dce}, !- Handle
  Hospital ER_NurseStn Thermostat,        !- Name
  {45400d36-29cd-41f6-85b8-5051d25e4564}, !- Heating Setpoint Temperature Schedule Name
  {45400d36-29cd-41f6-85b8-5051d25e4564}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7e47630d-c926-42d3-8764-81b2673b1900}, !- Handle
  Rendering Color 25,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:People:Definition,
  {eddda236-bde2-47a9-b5e5-2d7fab5468a7}, !- Handle
  Hospital ER_Trauma People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3306643b-0b0f-4bf0-bd98-85c316c27ca1}, !- Handle
  Hospital ER_Trauma People,              !- Name
  {eddda236-bde2-47a9-b5e5-2d7fab5468a7}, !- People Definition Name
  {15519b92-a72e-4a3b-a48c-3a1ca9c7d116}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8885fc2f-811d-4ae3-a5cc-8517b630a86d}, !- Work Efficiency Schedule Name
  {3aafe323-782d-46b5-b020-f2c89fd4a077}, !- Clothing Insulation Schedule Name
  {d968fa9b-2e2b-4d81-b880-48df9ff10ad0}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {504a876a-cd56-4d33-a68f-81798d41f532}, !- Handle
  Hospital ER_Trauma Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.344179910582,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1223ce9a-afc8-4d10-915e-dbabee6d37c5}, !- Handle
  Hospital ER_Trauma Lights,              !- Name
  {504a876a-cd56-4d33-a68f-81798d41f532}, !- Lights Definition Name
  {15519b92-a72e-4a3b-a48c-3a1ca9c7d116}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {c01ba950-36f8-44fe-872a-2d6f993a0bdc}, !- Handle
  Hospital ER_Trauma Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a680c7cc-5522-4a3d-8ab5-bb90245b3e1f}, !- Handle
  Hospital ER_Trauma Elec Equip,          !- Name
  {c01ba950-36f8-44fe-872a-2d6f993a0bdc}, !- Electric Equipment Definition Name
  {15519b92-a72e-4a3b-a48c-3a1ca9c7d116}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {fac653be-3786-4c05-8c2a-b1e0cb8fdb8e}, !- Handle
  Hospital ER_Trauma Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {c72306bf-053d-40c5-bf9b-ee3090a92adf}, !- Handle
  Hospital ER_Trauma Infiltration,        !- Name
  {15519b92-a72e-4a3b-a48c-3a1ca9c7d116}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {367e0337-18b5-4214-bf7d-6982ebc21262}, !- Handle
  Hospital ER_Trauma Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {603858e2-dbfa-4220-95b0-d7a3cac79b74}, !- Number of People Schedule Name
  {de19227e-1756-4a2f-99f0-55c58d7f3ed3}, !- People Activity Level Schedule Name
  {77f28899-8838-41ba-9965-9df3fad6eb37}, !- Lighting Schedule Name
  {cb112c6b-8f07-4988-8744-4a5d61b61c4c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {568f1ad1-3587-43f9-a816-daa619ee149b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a98a8f8-1f54-4e21-b33e-276d44438e6d}, !- Handle
  Hospital ER_Trauma Thermostat,          !- Name
  {45400d36-29cd-41f6-85b8-5051d25e4564}, !- Heating Setpoint Temperature Schedule Name
  {45400d36-29cd-41f6-85b8-5051d25e4564}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4dbcea6c-66e1-4a62-8aba-3e746e98aec8}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:People:Definition,
  {44faad3b-ccbc-4aaa-bbe0-4db81801f06e}, !- Handle
  Hospital ER_Triage People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4c77671f-3e79-40fd-9e68-e63e445070c8}, !- Handle
  Hospital ER_Triage People,              !- Name
  {44faad3b-ccbc-4aaa-bbe0-4db81801f06e}, !- People Definition Name
  {fc921f78-44d4-41c9-b9bb-d97a8f004e4f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8885fc2f-811d-4ae3-a5cc-8517b630a86d}, !- Work Efficiency Schedule Name
  {3aafe323-782d-46b5-b020-f2c89fd4a077}, !- Clothing Insulation Schedule Name
  {d968fa9b-2e2b-4d81-b880-48df9ff10ad0}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {8d66d0df-44e8-4cde-9e18-f229d78bce04}, !- Handle
  Hospital ER_Triage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.344179910582,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5c650e9b-c0ca-42c2-912b-2a7a9a895453}, !- Handle
  Hospital ER_Triage Lights,              !- Name
  {8d66d0df-44e8-4cde-9e18-f229d78bce04}, !- Lights Definition Name
  {fc921f78-44d4-41c9-b9bb-d97a8f004e4f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {696b3094-801f-46c2-a9d7-13331598e064}, !- Handle
  Hospital ER_Triage Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {61047ec0-6f58-4b62-830d-a9ef8c385145}, !- Handle
  Hospital ER_Triage Infiltration,        !- Name
  {fc921f78-44d4-41c9-b9bb-d97a8f004e4f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {def90775-2f76-4960-a8c5-fc195a35cf77}, !- Handle
  Hospital ER_Triage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {603858e2-dbfa-4220-95b0-d7a3cac79b74}, !- Number of People Schedule Name
  {de19227e-1756-4a2f-99f0-55c58d7f3ed3}, !- People Activity Level Schedule Name
  {77f28899-8838-41ba-9965-9df3fad6eb37}, !- Lighting Schedule Name
  {cb112c6b-8f07-4988-8744-4a5d61b61c4c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {568f1ad1-3587-43f9-a816-daa619ee149b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7cea9018-1777-4515-b5bd-3b9ef2aa332f}, !- Handle
  Hospital ER_Triage Thermostat,          !- Name
  {45400d36-29cd-41f6-85b8-5051d25e4564}, !- Heating Setpoint Temperature Schedule Name
  {45400d36-29cd-41f6-85b8-5051d25e4564}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0b0755ef-b3ed-4240-8030-adf5747d78b7}, !- Handle
  Rendering Color 27,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {4c7e7112-ce23-4663-b0d1-0b161764363e}, !- Handle
  Hospital ICU_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cfb89464-e9ad-48b2-84eb-f802f064a9fc}, !- Handle
  Hospital ICU_NurseStn People,           !- Name
  {4c7e7112-ce23-4663-b0d1-0b161764363e}, !- People Definition Name
  {836b0d65-7891-40f7-8140-e7dd95aee8a9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8885fc2f-811d-4ae3-a5cc-8517b630a86d}, !- Work Efficiency Schedule Name
  {3aafe323-782d-46b5-b020-f2c89fd4a077}, !- Clothing Insulation Schedule Name
  {d968fa9b-2e2b-4d81-b880-48df9ff10ad0}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {cfb8d7bb-cd0d-4015-905a-d2cc239bf1a6}, !- Handle
  Hospital ICU_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.4062868125736,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7ba92db7-fef3-461d-954b-4f3c7a0316b3}, !- Handle
  Hospital ICU_NurseStn Lights,           !- Name
  {cfb8d7bb-cd0d-4015-905a-d2cc239bf1a6}, !- Lights Definition Name
  {836b0d65-7891-40f7-8140-e7dd95aee8a9}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {ea46acfd-7164-4c5d-969b-7185d47546b3}, !- Handle
  Hospital ICU_NurseStn Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {83ea76d5-6d0c-4b5a-9b34-d2aada4dc791}, !- Handle
  Hospital ICU_NurseStn Elec Equip,       !- Name
  {ea46acfd-7164-4c5d-969b-7185d47546b3}, !- Electric Equipment Definition Name
  {836b0d65-7891-40f7-8140-e7dd95aee8a9}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {16dae7c7-6ca9-4410-992f-3a1c4eff2d6d}, !- Handle
  Hospital ICU_NurseStn Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {902c25bd-3681-44d4-beeb-1a554b5d65e9}, !- Handle
  Hospital ICU_NurseStn Infiltration,     !- Name
  {836b0d65-7891-40f7-8140-e7dd95aee8a9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {538b9964-3e69-4f59-ba7e-3a7c4f5f8444}, !- Handle
  Hospital ICU_NurseStn Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {603858e2-dbfa-4220-95b0-d7a3cac79b74}, !- Number of People Schedule Name
  {de19227e-1756-4a2f-99f0-55c58d7f3ed3}, !- People Activity Level Schedule Name
  {77f28899-8838-41ba-9965-9df3fad6eb37}, !- Lighting Schedule Name
  {cb112c6b-8f07-4988-8744-4a5d61b61c4c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {568f1ad1-3587-43f9-a816-daa619ee149b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74375264-66bb-48bd-afb1-3e31d267a654}, !- Handle
  Hospital ICU_NurseStn Thermostat,       !- Name
  {45400d36-29cd-41f6-85b8-5051d25e4564}, !- Heating Setpoint Temperature Schedule Name
  {45400d36-29cd-41f6-85b8-5051d25e4564}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {497eb772-1c4a-435c-823a-db1f958e74df}, !- Handle
  Rendering Color 28,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {0602daf4-988a-4e67-bf10-ca4aa5d703d1}, !- Handle
  Hospital ICU_Open People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f894aa5e-3e6d-4d26-b177-1bacdf6d5bf7}, !- Handle
  Hospital ICU_Open People,               !- Name
  {0602daf4-988a-4e67-bf10-ca4aa5d703d1}, !- People Definition Name
  {41c74bd7-3913-40ed-bf67-fb628e067536}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8885fc2f-811d-4ae3-a5cc-8517b630a86d}, !- Work Efficiency Schedule Name
  {3aafe323-782d-46b5-b020-f2c89fd4a077}, !- Clothing Insulation Schedule Name
  {d968fa9b-2e2b-4d81-b880-48df9ff10ad0}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {4e4a09ba-ebb4-4dec-9324-164a5e185266}, !- Handle
  Hospital ICU_Open Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.344179910582,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {51a0f95c-69cd-4605-9932-59eb851b88cf}, !- Handle
  Hospital ICU_Open Lights,               !- Name
  {4e4a09ba-ebb4-4dec-9324-164a5e185266}, !- Lights Definition Name
  {41c74bd7-3913-40ed-bf67-fb628e067536}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {1a385abf-2cba-4a88-bd06-acc0cf661a50}, !- Handle
  Hospital ICU_Open Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {757541a1-7901-4bc4-adc2-1378ad1e7796}, !- Handle
  Hospital ICU_Open Elec Equip,           !- Name
  {1a385abf-2cba-4a88-bd06-acc0cf661a50}, !- Electric Equipment Definition Name
  {41c74bd7-3913-40ed-bf67-fb628e067536}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ce1debaf-bc7e-4fe4-a7af-64a45c55839e}, !- Handle
  Hospital ICU_Open Ventilation,          !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {34d5696e-35f4-4568-bc7c-b70b406baee7}, !- Handle
  Hospital ICU_Open Infiltration,         !- Name
  {41c74bd7-3913-40ed-bf67-fb628e067536}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {38054e92-05e0-40ae-aabd-44c18bf96514}, !- Handle
  Hospital ICU_Open Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {603858e2-dbfa-4220-95b0-d7a3cac79b74}, !- Number of People Schedule Name
  {de19227e-1756-4a2f-99f0-55c58d7f3ed3}, !- People Activity Level Schedule Name
  {77f28899-8838-41ba-9965-9df3fad6eb37}, !- Lighting Schedule Name
  {cb112c6b-8f07-4988-8744-4a5d61b61c4c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {568f1ad1-3587-43f9-a816-daa619ee149b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b17bffbe-f8fe-48e2-9a9f-44706491a4a6}, !- Handle
  Hospital ICU_Open Thermostat,           !- Name
  {45400d36-29cd-41f6-85b8-5051d25e4564}, !- Heating Setpoint Temperature Schedule Name
  {45400d36-29cd-41f6-85b8-5051d25e4564}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {bbbc3288-b62a-49fd-8003-443a7e1c1084}, !- Handle
  Rendering Color 29,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {b427130a-e178-4751-b974-1aab74e4e265}, !- Handle
  Hospital ICU_PatRm People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {98db40d7-3b6d-4692-8436-947f87bfb39d}, !- Handle
  Hospital ICU_PatRm People,              !- Name
  {b427130a-e178-4751-b974-1aab74e4e265}, !- People Definition Name
  {4ddc6166-8bd6-4840-8cac-5403dff8bf70}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8885fc2f-811d-4ae3-a5cc-8517b630a86d}, !- Work Efficiency Schedule Name
  {3aafe323-782d-46b5-b020-f2c89fd4a077}, !- Clothing Insulation Schedule Name
  {d968fa9b-2e2b-4d81-b880-48df9ff10ad0}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {8a230ef6-1cf4-4eb5-a59c-6bef102e349e}, !- Handle
  Hospital ICU_PatRm Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  41.344179910582,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ef025c7f-32eb-4e2c-88ef-fdb695bd7811}, !- Handle
  Hospital ICU_PatRm Lights,              !- Name
  {8a230ef6-1cf4-4eb5-a59c-6bef102e349e}, !- Lights Definition Name
  {4ddc6166-8bd6-4840-8cac-5403dff8bf70}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {301f8f0e-e306-442e-92c5-3800d8b7fdb7}, !- Handle
  Hospital ICU_PatRm Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {48946586-508d-4a0d-b0a1-2958f44793e0}, !- Handle
  Hospital ICU_PatRm Elec Equip,          !- Name
  {301f8f0e-e306-442e-92c5-3800d8b7fdb7}, !- Electric Equipment Definition Name
  {4ddc6166-8bd6-4840-8cac-5403dff8bf70}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f60b35f7-6ec8-41ce-af2d-1ae4a6db37b2}, !- Handle
  Hospital ICU_PatRm Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {5d4fc61b-19a5-4bef-a5ad-43aa68d511b6}, !- Handle
  Hospital ICU_PatRm Infiltration,        !- Name
  {4ddc6166-8bd6-4840-8cac-5403dff8bf70}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {83e4ed2f-088a-40c9-9839-76dc787dc0d9}, !- Handle
  Hospital ICU_PatRm Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {603858e2-dbfa-4220-95b0-d7a3cac79b74}, !- Number of People Schedule Name
  {de19227e-1756-4a2f-99f0-55c58d7f3ed3}, !- People Activity Level Schedule Name
  {77f28899-8838-41ba-9965-9df3fad6eb37}, !- Lighting Schedule Name
  {cb112c6b-8f07-4988-8744-4a5d61b61c4c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {568f1ad1-3587-43f9-a816-daa619ee149b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea3e4a83-3b04-4f05-a84b-98e293cdae6e}, !- Handle
  Hospital ICU_PatRm Thermostat,          !- Name
  {45400d36-29cd-41f6-85b8-5051d25e4564}, !- Heating Setpoint Temperature Schedule Name
  {45400d36-29cd-41f6-85b8-5051d25e4564}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ed0608b0-ccdf-408a-be02-8f3f7a3c3c68}, !- Handle
  Rendering Color 30,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:People:Definition,
  {d22cb95f-f21c-4b02-a264-6d78d52055f1}, !- Handle
  Hospital Kitchen People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e112fb8f-a3da-468a-bfd3-ddfd45329d15}, !- Handle
  Hospital Kitchen People,                !- Name
  {d22cb95f-f21c-4b02-a264-6d78d52055f1}, !- People Definition Name
  {1961548a-749d-4790-bc49-36acf8a9cc58}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8885fc2f-811d-4ae3-a5cc-8517b630a86d}, !- Work Efficiency Schedule Name
  {3aafe323-782d-46b5-b020-f2c89fd4a077}, !- Clothing Insulation Schedule Name
  {d968fa9b-2e2b-4d81-b880-48df9ff10ad0}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {4a3cdf3e-cf58-4a84-a3bd-445889920e92}, !- Handle
  Hospital Kitchen Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.2847527917278,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {789133a2-c65f-4e68-aa5a-92183f062481}, !- Handle
  Hospital Kitchen Lights,                !- Name
  {4a3cdf3e-cf58-4a84-a3bd-445889920e92}, !- Lights Definition Name
  {1961548a-749d-4790-bc49-36acf8a9cc58}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {2d14e369-8fa1-467f-9d61-049f4858213f}, !- Handle
  Hospital Kitchen Elec Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  75000,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:ElectricEquipment,
  {97900496-72ca-46f7-bfdf-dec16b72fbb7}, !- Handle
  Hospital Kitchen Elec Equip,            !- Name
  {2d14e369-8fa1-467f-9d61-049f4858213f}, !- Electric Equipment Definition Name
  {1961548a-749d-4790-bc49-36acf8a9cc58}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {4489b191-b516-4565-b5f8-fe0fdf90787d}, !- Handle
  Hospital Kitchen Gas Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  305.048925047597,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {4bb71853-e2c4-4a21-bade-029c0772833f}, !- Handle
  Hospital Kitchen Gas Equip,             !- Name
  {4489b191-b516-4565-b5f8-fe0fdf90787d}, !- Gas Equipment Definition Name
  {1961548a-749d-4790-bc49-36acf8a9cc58}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e3b2020e-f510-460b-b2f7-aa6f186b04c6}, !- Handle
  Hospital Kitchen Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  3.776,                                  !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {8752944b-a992-4b31-ba76-709266cbf533}, !- Handle
  Hospital Kitchen Infiltration,          !- Name
  {1961548a-749d-4790-bc49-36acf8a9cc58}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {9d9bec47-0bb8-4308-8c10-5556aa6efaed}, !- Handle
  Hospital Kitchen Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ec78c348-7266-4fc9-a98d-946b7256baba}, !- Number of People Schedule Name
  {de19227e-1756-4a2f-99f0-55c58d7f3ed3}, !- People Activity Level Schedule Name
  {13681886-3e4b-4914-ac0f-f2423fa4c566}, !- Lighting Schedule Name
  {cb112c6b-8f07-4988-8744-4a5d61b61c4c}, !- Electric Equipment Schedule Name
  {cb112c6b-8f07-4988-8744-4a5d61b61c4c}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {568f1ad1-3587-43f9-a816-daa619ee149b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Day,
  {1d5c81c5-3d2f-4740-a337-01c766220efc}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b71bec0c-fdec-436b-a677-c8ee393d5985}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16314bf2-f744-40e3-9f62-34614f2a5edf}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e717d474-86f8-4f1c-bcd1-4d18069a73dd}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba92593a-d76a-40be-9091-f6bb650e11f4}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {33783466-e90e-45bb-9a5a-53f0c9db9757}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {220984c5-c0f4-4da0-a6d1-879421e66718}, !- Handle
  Hospital Kitchen Thermostat,            !- Name
  {ecb627e1-8ca7-4087-b738-6675b801f42e}, !- Heating Setpoint Temperature Schedule Name
  {10d5acd1-12e4-488e-9c2b-a48cdc6f7723}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {53270b4d-5f31-41fa-9142-469dbc3b4ce0}, !- Handle
  Rendering Color 31,                     !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
  {45b2346b-3f0a-44c0-9902-157e72571e7e}, !- Handle
  Hospital Lab People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3a8dec2f-c23f-4774-83f7-86dd8619e379}, !- Handle
  Hospital Lab People,                    !- Name
  {45b2346b-3f0a-44c0-9902-157e72571e7e}, !- People Definition Name
  {3a359590-a71f-40fc-af72-789eb1d62787}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8885fc2f-811d-4ae3-a5cc-8517b630a86d}, !- Work Efficiency Schedule Name
  {3aafe323-782d-46b5-b020-f2c89fd4a077}, !- Clothing Insulation Schedule Name
  {d968fa9b-2e2b-4d81-b880-48df9ff10ad0}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {ee6775a4-b293-4a37-a88c-66363f140516}, !- Handle
  Hospital Lab Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {fe065ce2-81b0-4372-b180-423776c29961}, !- Handle
  Hospital Lab Lights,                    !- Name
  {ee6775a4-b293-4a37-a88c-66363f140516}, !- Lights Definition Name
  {3a359590-a71f-40fc-af72-789eb1d62787}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {60b0e078-04b9-4aab-9918-1069fe9c7c78}, !- Handle
  Hospital Lab Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {63186d26-7330-4051-9731-9401859e4a2f}, !- Handle
  Hospital Lab Elec Equip,                !- Name
  {60b0e078-04b9-4aab-9918-1069fe9c7c78}, !- Electric Equipment Definition Name
  {3a359590-a71f-40fc-af72-789eb1d62787}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4979779a-d446-4e6d-8854-b6cb89aa9914}, !- Handle
  Hospital Lab Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.007112,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {24046b17-47ef-46ab-b4e4-9ccd97df1a5e}, !- Handle
  Hospital Lab Infiltration,              !- Name
  {3a359590-a71f-40fc-af72-789eb1d62787}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {9fbda99e-1975-4ec0-bad5-3eb22ea5b8b8}, !- Handle
  Hospital Lab Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ec78c348-7266-4fc9-a98d-946b7256baba}, !- Number of People Schedule Name
  {de19227e-1756-4a2f-99f0-55c58d7f3ed3}, !- People Activity Level Schedule Name
  {13681886-3e4b-4914-ac0f-f2423fa4c566}, !- Lighting Schedule Name
  {cb112c6b-8f07-4988-8744-4a5d61b61c4c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {568f1ad1-3587-43f9-a816-daa619ee149b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0ba3b94-8d5b-4def-a755-fea9243e8923}, !- Handle
  Hospital Lab Thermostat,                !- Name
  {ecb627e1-8ca7-4087-b738-6675b801f42e}, !- Heating Setpoint Temperature Schedule Name
  {10d5acd1-12e4-488e-9c2b-a48cdc6f7723}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f6a110e9-a523-4e40-83da-7bf28aff6054}, !- Handle
  Rendering Color 32,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {319c3994-1d40-478e-8c50-ccf9c0867bd4}, !- Handle
  Hospital Lobby People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {70f1895e-b80a-4f53-9476-85e2ae23342d}, !- Handle
  Hospital Lobby People,                  !- Name
  {319c3994-1d40-478e-8c50-ccf9c0867bd4}, !- People Definition Name
  {3361932c-b25f-4938-81d1-bb3d6b792b16}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8885fc2f-811d-4ae3-a5cc-8517b630a86d}, !- Work Efficiency Schedule Name
  {3aafe323-782d-46b5-b020-f2c89fd4a077}, !- Clothing Insulation Schedule Name
  {d968fa9b-2e2b-4d81-b880-48df9ff10ad0}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {f8744d17-4fcf-4899-b5f9-a5069dd8f1c1}, !- Handle
  Hospital Lobby Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.086827729211,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {72de592f-b3c9-46e8-ac6c-77c57f577d6e}, !- Handle
  Hospital Lobby Lights,                  !- Name
  {f8744d17-4fcf-4899-b5f9-a5069dd8f1c1}, !- Lights Definition Name
  {3361932c-b25f-4938-81d1-bb3d6b792b16}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {f82908c2-161c-42f8-84c8-49b1bef8597d}, !- Handle
  Hospital Lobby Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a87c8f45-e8d7-4c00-b559-da3958326b30}, !- Handle
  Hospital Lobby Elec Equip,              !- Name
  {f82908c2-161c-42f8-84c8-49b1bef8597d}, !- Electric Equipment Definition Name
  {3361932c-b25f-4938-81d1-bb3d6b792b16}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b3db0114-eec6-470a-a99f-acf3d80c2fd6}, !- Handle
  Hospital Lobby Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b919d8c0-fec7-4080-a60a-c19ecadfab8d}, !- Handle
  Hospital Lobby Infiltration,            !- Name
  {3361932c-b25f-4938-81d1-bb3d6b792b16}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {d78cfe17-8272-48c2-beff-f87d7824b61e}, !- Handle
  Hospital Lobby Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ec78c348-7266-4fc9-a98d-946b7256baba}, !- Number of People Schedule Name
  {de19227e-1756-4a2f-99f0-55c58d7f3ed3}, !- People Activity Level Schedule Name
  {13681886-3e4b-4914-ac0f-f2423fa4c566}, !- Lighting Schedule Name
  {cb112c6b-8f07-4988-8744-4a5d61b61c4c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {568f1ad1-3587-43f9-a816-daa619ee149b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {daa601fd-fb94-4f05-829f-a40346ad55bd}, !- Handle
  Hospital Lobby Thermostat,              !- Name
  {ecb627e1-8ca7-4087-b738-6675b801f42e}, !- Heating Setpoint Temperature Schedule Name
  {10d5acd1-12e4-488e-9c2b-a48cdc6f7723}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d84736a7-e2ae-4525-8b15-1658f6817e15}, !- Handle
  Rendering Color 33,                     !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {bca70a0c-0f0e-48be-9352-87c98977ba43}, !- Handle
  Hospital NurseStn People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {369e7b08-1435-42de-80e3-af72194729c4}, !- Handle
  Hospital NurseStn People,               !- Name
  {bca70a0c-0f0e-48be-9352-87c98977ba43}, !- People Definition Name
  {063ff1a0-6cab-4d9a-b650-bfd23a75168c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8885fc2f-811d-4ae3-a5cc-8517b630a86d}, !- Work Efficiency Schedule Name
  {3aafe323-782d-46b5-b020-f2c89fd4a077}, !- Clothing Insulation Schedule Name
  {d968fa9b-2e2b-4d81-b880-48df9ff10ad0}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {12a6a82d-2e49-4291-b9a1-e2e3a5100df6}, !- Handle
  Hospital NurseStn Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.6937813875628,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {9f1e2f09-9c20-4a6f-8713-95704d819883}, !- Handle
  Hospital NurseStn Lights,               !- Name
  {12a6a82d-2e49-4291-b9a1-e2e3a5100df6}, !- Lights Definition Name
  {063ff1a0-6cab-4d9a-b650-bfd23a75168c}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {ed8d5f6d-4aa1-4076-b530-0d59feb7a92c}, !- Handle
  Hospital NurseStn Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {496fd544-815f-4f25-a325-857a699f23de}, !- Handle
  Hospital NurseStn Elec Equip,           !- Name
  {ed8d5f6d-4aa1-4076-b530-0d59feb7a92c}, !- Electric Equipment Definition Name
  {063ff1a0-6cab-4d9a-b650-bfd23a75168c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c6c502f9-aba7-4ccb-9ebd-847f686a0589}, !- Handle
  Hospital NurseStn Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {650a5bfe-6bbe-4e93-b399-c4b916b8cbe0}, !- Handle
  Hospital NurseStn Infiltration,         !- Name
  {063ff1a0-6cab-4d9a-b650-bfd23a75168c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {ab4c6517-4361-4c46-b005-d769a5c1d9fe}, !- Handle
  Hospital NurseStn Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ec78c348-7266-4fc9-a98d-946b7256baba}, !- Number of People Schedule Name
  {de19227e-1756-4a2f-99f0-55c58d7f3ed3}, !- People Activity Level Schedule Name
  {13681886-3e4b-4914-ac0f-f2423fa4c566}, !- Lighting Schedule Name
  {cb112c6b-8f07-4988-8744-4a5d61b61c4c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {568f1ad1-3587-43f9-a816-daa619ee149b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c3daab0-339f-4683-bfcf-beb00658a262}, !- Handle
  Hospital NurseStn Thermostat,           !- Name
  {ecb627e1-8ca7-4087-b738-6675b801f42e}, !- Heating Setpoint Temperature Schedule Name
  {10d5acd1-12e4-488e-9c2b-a48cdc6f7723}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {520c5df8-eb16-40dd-ab20-7473d0f609c3}, !- Handle
  Rendering Color 34,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {f036ba66-9c59-4bcb-9c0d-bc2416c9af47}, !- Handle
  Hospital Office People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {aa2c5c2d-9b70-4fc3-9f3f-8339565d6e8b}, !- Handle
  Hospital Office People,                 !- Name
  {f036ba66-9c59-4bcb-9c0d-bc2416c9af47}, !- People Definition Name
  {0347dfcd-9550-4b8b-b332-7550c2cad060}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8885fc2f-811d-4ae3-a5cc-8517b630a86d}, !- Work Efficiency Schedule Name
  {3aafe323-782d-46b5-b020-f2c89fd4a077}, !- Clothing Insulation Schedule Name
  {d968fa9b-2e2b-4d81-b880-48df9ff10ad0}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {7831075d-b0fb-459e-811a-05892cdb3812}, !- Handle
  Hospital Office Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  25.7795654480198,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {6788b854-be40-4f2a-831b-1d7dbfb17e72}, !- Handle
  Hospital Office Lights,                 !- Name
  {7831075d-b0fb-459e-811a-05892cdb3812}, !- Lights Definition Name
  {0347dfcd-9550-4b8b-b332-7550c2cad060}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {8c1325f8-6c20-4634-92e8-8596d82f8d3d}, !- Handle
  Hospital Office Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3b985355-66d5-44e7-9475-e26f99a81c66}, !- Handle
  Hospital Office Elec Equip,             !- Name
  {8c1325f8-6c20-4634-92e8-8596d82f8d3d}, !- Electric Equipment Definition Name
  {0347dfcd-9550-4b8b-b332-7550c2cad060}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f3c97d95-27de-4368-a4db-98af320a2a8e}, !- Handle
  Hospital Office Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {bab88db1-937b-4a55-b21a-0dcf76480e51}, !- Handle
  Hospital Office Infiltration,           !- Name
  {0347dfcd-9550-4b8b-b332-7550c2cad060}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {2e798e6d-ec2d-4fa2-a7fd-130bb000955c}, !- Handle
  Hospital Office Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ec78c348-7266-4fc9-a98d-946b7256baba}, !- Number of People Schedule Name
  {de19227e-1756-4a2f-99f0-55c58d7f3ed3}, !- People Activity Level Schedule Name
  {13681886-3e4b-4914-ac0f-f2423fa4c566}, !- Lighting Schedule Name
  {cb112c6b-8f07-4988-8744-4a5d61b61c4c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {568f1ad1-3587-43f9-a816-daa619ee149b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76392e17-54a0-480c-bff8-9a34f71b1c65}, !- Handle
  Hospital Office Thermostat,             !- Name
  {ecb627e1-8ca7-4087-b738-6675b801f42e}, !- Heating Setpoint Temperature Schedule Name
  {10d5acd1-12e4-488e-9c2b-a48cdc6f7723}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {81ddc071-64b9-4991-800f-ce407903467d}, !- Handle
  Rendering Color 35,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:People:Definition,
  {61cf5ef8-e8f5-450f-974f-c557a68e8a73}, !- Handle
  Hospital OR People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c0d50ea5-2e32-4801-82a4-e4764bb31eea}, !- Handle
  Hospital OR People,                     !- Name
  {61cf5ef8-e8f5-450f-974f-c557a68e8a73}, !- People Definition Name
  {90f82ae4-9018-456c-a024-f447a6e7028c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8885fc2f-811d-4ae3-a5cc-8517b630a86d}, !- Work Efficiency Schedule Name
  {3aafe323-782d-46b5-b020-f2c89fd4a077}, !- Clothing Insulation Schedule Name
  {d968fa9b-2e2b-4d81-b880-48df9ff10ad0}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {41519e4d-f8a8-4541-a39a-34e81d4110b1}, !- Handle
  Hospital OR Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  104.894307010836,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c8dee602-9c3d-4d81-a476-89bd1392bbb2}, !- Handle
  Hospital OR Lights,                     !- Name
  {41519e4d-f8a8-4541-a39a-34e81d4110b1}, !- Lights Definition Name
  {90f82ae4-9018-456c-a024-f447a6e7028c}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {31bb4d92-4aaf-4aba-8155-eba13dc02fcd}, !- Handle
  Hospital OR Elec Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3d68cc99-2aa0-4e21-8cfd-53bb0864397f}, !- Handle
  Hospital OR Elec Equip,                 !- Name
  {31bb4d92-4aaf-4aba-8155-eba13dc02fcd}, !- Electric Equipment Definition Name
  {90f82ae4-9018-456c-a024-f447a6e7028c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2781ba94-2dfa-4a5a-8d8c-877b858a3a88}, !- Handle
  Hospital OR Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.003556,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {96b4f088-ef99-4422-8538-83eed3ccc81d}, !- Handle
  Hospital OR Infiltration,               !- Name
  {90f82ae4-9018-456c-a024-f447a6e7028c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {e07c76bb-ec62-4d3a-8ff8-e512819b20a0}, !- Handle
  Hospital OR Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {603858e2-dbfa-4220-95b0-d7a3cac79b74}, !- Number of People Schedule Name
  {de19227e-1756-4a2f-99f0-55c58d7f3ed3}, !- People Activity Level Schedule Name
  {77f28899-8838-41ba-9965-9df3fad6eb37}, !- Lighting Schedule Name
  {cb112c6b-8f07-4988-8744-4a5d61b61c4c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {568f1ad1-3587-43f9-a816-daa619ee149b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a98edf95-f4d8-4afb-a769-619d78e8e80c}, !- Handle
  Hospital OR Thermostat,                 !- Name
  {45400d36-29cd-41f6-85b8-5051d25e4564}, !- Heating Setpoint Temperature Schedule Name
  {de4c2f52-348d-48e2-a552-595b7743d451}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {de4c2f52-348d-48e2-a552-595b7743d451}, !- Handle
  Hospital Critical ClgSetp,              !- Name
  {57c2cbd1-605e-44a7-900c-d751e559754e}, !- Schedule Type Limits Name
  {11e8f013-ea4d-4a6c-8ce8-29c206e767d9}, !- Default Day Schedule Name
  {89dd58ad-2e3b-46ad-b190-e1b58a19a1bb}, !- Summer Design Day Schedule Name
  {b07b5cd9-927f-4d54-850d-9c9bba202b44}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11e8f013-ea4d-4a6c-8ce8-29c206e767d9}, !- Handle
  Hospital Critical ClgSetp Default,      !- Name
  {57c2cbd1-605e-44a7-900c-d751e559754e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.999998304579;                        !- Value Until Time 1

OS:Schedule:Day,
  {7b82b407-0746-4033-9cfa-263ccd0bd101}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b07b5cd9-927f-4d54-850d-9c9bba202b44}, !- Handle
  Hospital Critical ClgSetp Winter Design Day, !- Name
  {57c2cbd1-605e-44a7-900c-d751e559754e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.999998304579;                        !- Value Until Time 1

OS:Schedule:Day,
  {05603a9c-0913-453b-9f03-1ce0834565ac}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89dd58ad-2e3b-46ad-b190-e1b58a19a1bb}, !- Handle
  Hospital Critical ClgSetp Summer Design Day, !- Name
  {57c2cbd1-605e-44a7-900c-d751e559754e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.999998304579;                        !- Value Until Time 1

OS:Rendering:Color,
  {472e9ffb-f997-421b-abbd-d553297a421d}, !- Handle
  Rendering Color 36,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {bf0faae9-2982-4e7a-ba35-5c30365ef98e}, !- Handle
  Hospital PatRoom People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d8a3abe8-50cb-4392-a454-f4258456e30f}, !- Handle
  Hospital PatRoom People,                !- Name
  {bf0faae9-2982-4e7a-ba35-5c30365ef98e}, !- People Definition Name
  {f740f67b-4b77-4f32-aa4e-d51d96f2b419}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8885fc2f-811d-4ae3-a5cc-8517b630a86d}, !- Work Efficiency Schedule Name
  {3aafe323-782d-46b5-b020-f2c89fd4a077}, !- Clothing Insulation Schedule Name
  {d968fa9b-2e2b-4d81-b880-48df9ff10ad0}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {28290c99-9e85-4a46-8bd7-8ba6a8a7f0c7}, !- Handle
  Hospital PatRoom Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.5514359917609,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b39fdb46-f6c0-4332-ac6c-dcda94bb1a6b}, !- Handle
  Hospital PatRoom Lights,                !- Name
  {28290c99-9e85-4a46-8bd7-8ba6a8a7f0c7}, !- Lights Definition Name
  {f740f67b-4b77-4f32-aa4e-d51d96f2b419}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {277e862c-20e3-45fa-8904-0a3200f673e8}, !- Handle
  Hospital PatRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {b06cf6f4-4728-4478-ad79-fea11d971a11}, !- Handle
  Hospital PatRoom Elec Equip,            !- Name
  {277e862c-20e3-45fa-8904-0a3200f673e8}, !- Electric Equipment Definition Name
  {f740f67b-4b77-4f32-aa4e-d51d96f2b419}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5105df60-fd93-4a40-b73d-fcc4ea5abaa1}, !- Handle
  Hospital PatRoom Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {1a9c9710-a0ea-404c-99d6-84b2fd48cf37}, !- Handle
  Hospital PatRoom Infiltration,          !- Name
  {f740f67b-4b77-4f32-aa4e-d51d96f2b419}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {dba8c513-8e3c-49a3-9e11-b75d5ac02844}, !- Handle
  Hospital PatRoom Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {603858e2-dbfa-4220-95b0-d7a3cac79b74}, !- Number of People Schedule Name
  {de19227e-1756-4a2f-99f0-55c58d7f3ed3}, !- People Activity Level Schedule Name
  {77f28899-8838-41ba-9965-9df3fad6eb37}, !- Lighting Schedule Name
  {cb112c6b-8f07-4988-8744-4a5d61b61c4c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {568f1ad1-3587-43f9-a816-daa619ee149b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bccdc512-1e19-4f48-8f75-e8c45847f6c4}, !- Handle
  Hospital PatRoom Thermostat,            !- Name
  {45400d36-29cd-41f6-85b8-5051d25e4564}, !- Heating Setpoint Temperature Schedule Name
  {de4c2f52-348d-48e2-a552-595b7743d451}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {abb73aaa-663a-447a-bb96-f8cbaee9f235}, !- Handle
  Rendering Color 37,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {f52cef3d-b9c4-45eb-b2e4-f39ca067162d}, !- Handle
  Hospital PhysTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {dbf8907b-66a0-4572-ab57-cc7c846c3369}, !- Handle
  Hospital PhysTherapy People,            !- Name
  {f52cef3d-b9c4-45eb-b2e4-f39ca067162d}, !- People Definition Name
  {37de3cc3-4217-43b2-8b58-40a647ef577d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8885fc2f-811d-4ae3-a5cc-8517b630a86d}, !- Work Efficiency Schedule Name
  {3aafe323-782d-46b5-b020-f2c89fd4a077}, !- Clothing Insulation Schedule Name
  {d968fa9b-2e2b-4d81-b880-48df9ff10ad0}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {d5bfc9d8-6923-48b0-9d48-ff21e94888f0}, !- Handle
  Hospital PhysTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  27.0174151459414,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1b524824-1c40-49d3-b5eb-8cea51c1c682}, !- Handle
  Hospital PhysTherapy Lights,            !- Name
  {d5bfc9d8-6923-48b0-9d48-ff21e94888f0}, !- Lights Definition Name
  {37de3cc3-4217-43b2-8b58-40a647ef577d}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {2df84bb9-67b3-476f-a71b-b878089bcea6}, !- Handle
  Hospital PhysTherapy Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e7f92ee0-7cdc-47a8-b55f-f179fc42a08c}, !- Handle
  Hospital PhysTherapy Elec Equip,        !- Name
  {2df84bb9-67b3-476f-a71b-b878089bcea6}, !- Electric Equipment Definition Name
  {37de3cc3-4217-43b2-8b58-40a647ef577d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {caa96211-d1b5-45f6-a29b-f63eb9818487}, !- Handle
  Hospital PhysTherapy Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {e2a10120-da9b-49d8-a842-3fc1920c9bd3}, !- Handle
  Hospital PhysTherapy Infiltration,      !- Name
  {37de3cc3-4217-43b2-8b58-40a647ef577d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {75e107d2-f0f2-4a3b-8745-0f403add299e}, !- Handle
  Hospital PhysTherapy Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ec78c348-7266-4fc9-a98d-946b7256baba}, !- Number of People Schedule Name
  {de19227e-1756-4a2f-99f0-55c58d7f3ed3}, !- People Activity Level Schedule Name
  {13681886-3e4b-4914-ac0f-f2423fa4c566}, !- Lighting Schedule Name
  {cb112c6b-8f07-4988-8744-4a5d61b61c4c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {568f1ad1-3587-43f9-a816-daa619ee149b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee227772-81e7-40e9-a838-01e2a197705a}, !- Handle
  Hospital PhysTherapy Thermostat,        !- Name
  {ecb627e1-8ca7-4087-b738-6675b801f42e}, !- Heating Setpoint Temperature Schedule Name
  {10d5acd1-12e4-488e-9c2b-a48cdc6f7723}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {32b321f3-6b2b-445d-bde7-ead14102a554}, !- Handle
  Rendering Color 38,                     !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {4779090d-e157-4c52-9d76-1899fa3afc15}, !- Handle
  Hospital Radiology People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5a0a13ee-71fa-4426-9ee3-3b7574daaffb}, !- Handle
  Hospital Radiology People,              !- Name
  {4779090d-e157-4c52-9d76-1899fa3afc15}, !- People Definition Name
  {c81a58e4-bb73-432b-acf6-c12e4ac64312}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8885fc2f-811d-4ae3-a5cc-8517b630a86d}, !- Work Efficiency Schedule Name
  {3aafe323-782d-46b5-b020-f2c89fd4a077}, !- Clothing Insulation Schedule Name
  {d968fa9b-2e2b-4d81-b880-48df9ff10ad0}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {7dc145b9-905d-4959-ad4e-5ed3394f6463}, !- Handle
  Hospital Radiology Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.7882420209285,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f6e4860c-ea08-49d6-9e8b-a32b68db02b8}, !- Handle
  Hospital Radiology Lights,              !- Name
  {7dc145b9-905d-4959-ad4e-5ed3394f6463}, !- Lights Definition Name
  {c81a58e4-bb73-432b-acf6-c12e4ac64312}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {b3ad59bf-d733-4e23-859b-afa118ef5fbf}, !- Handle
  Hospital Radiology Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {20a26ac5-13f1-4c02-8034-3e6b9c5f47b6}, !- Handle
  Hospital Radiology Elec Equip,          !- Name
  {b3ad59bf-d733-4e23-859b-afa118ef5fbf}, !- Electric Equipment Definition Name
  {c81a58e4-bb73-432b-acf6-c12e4ac64312}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8ca0a5c8-15ec-4f09-98a1-15f1c86ecede}, !- Handle
  Hospital Radiology Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.003556,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {ceb47573-5316-4e7d-bb06-a974b8d2867d}, !- Handle
  Hospital Radiology Infiltration,        !- Name
  {c81a58e4-bb73-432b-acf6-c12e4ac64312}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {e7750dad-3b0a-4bd8-a69a-3c051d461605}, !- Handle
  Hospital Radiology Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ec78c348-7266-4fc9-a98d-946b7256baba}, !- Number of People Schedule Name
  {de19227e-1756-4a2f-99f0-55c58d7f3ed3}, !- People Activity Level Schedule Name
  {13681886-3e4b-4914-ac0f-f2423fa4c566}, !- Lighting Schedule Name
  {cb112c6b-8f07-4988-8744-4a5d61b61c4c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {568f1ad1-3587-43f9-a816-daa619ee149b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8fd1daf-39b6-4d20-8ad2-ba2ea8175695}, !- Handle
  Hospital Radiology Thermostat,          !- Name
  {ecb627e1-8ca7-4087-b738-6675b801f42e}, !- Heating Setpoint Temperature Schedule Name
  {10d5acd1-12e4-488e-9c2b-a48cdc6f7723}; !- Cooling Setpoint Temperature Schedule Name

OS:Site,
  {d4c5cd11-a70b-4af1-abcf-d309ac3543ac}, !- Handle
  Miami Intl Ap_FL_USA,                   !- Name
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SurfaceConvectionAlgorithm:Inside,
  {f3699f29-4d55-44f6-8309-219ab3cfefcb}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {218ab468-7437-4351-b674-3a6258ea655e}, !- Handle
  DOE-2;                                  !- Algorithm

OS:Material:NoMass,
  {42a06e66-7e91-406f-9bfa-abcfeedb1d62}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {5d39e5b1-d963-41b4-aa4b-39aca80a7d4b}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {cea9f51d-d519-4da9-9d83-64d03f65af44}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5f525de4-965e-4345-a5f3-fd4d09ffa99f}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {42a06e66-7e91-406f-9bfa-abcfeedb1d62}, !- Layer 1
  {5d39e5b1-d963-41b4-aa4b-39aca80a7d4b}, !- Layer 2
  {cea9f51d-d519-4da9-9d83-64d03f65af44}; !- Layer 3

OS:Material,
  {ff07ba2b-f82c-4213-9d24-16c78a211a53}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {ab073b3b-8012-4499-875e-103c76c0ed5f}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {ff07ba2b-f82c-4213-9d24-16c78a211a53}, !- Layer 1
  {ff07ba2b-f82c-4213-9d24-16c78a211a53}; !- Layer 2

OS:Material,
  {2409a195-53d8-4fad-8aeb-e2e6dd21d032}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {3d6a83cb-9418-49e9-95b5-db2303b4ecd4}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {2409a195-53d8-4fad-8aeb-e2e6dd21d032}; !- Layer 1

OS:Construction,
  {3ef04aef-d031-4bc3-ac98-b01d5ac10678}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {2409a195-53d8-4fad-8aeb-e2e6dd21d032}, !- Layer 1
  {42a06e66-7e91-406f-9bfa-abcfeedb1d62}; !- Layer 2

OS:DefaultConstructionSet,
  {41d5362a-41c5-43ad-a498-6e303af2239c}, !- Handle
  DOE Ref 1980-2004 - Hospital - ASHRAE 169-2006-1A, !- Name
  {e9e7d647-516b-442c-afbc-3008f060d825}, !- Default Exterior Surface Constructions Name
  {cab346f4-4a14-4dc7-926c-0257e576981c}, !- Default Interior Surface Constructions Name
  {1d9e2f3b-64d1-471b-90fd-6fb92263afe2}, !- Default Ground Contact Surface Constructions Name
  {882c3739-0106-453a-8713-7e05a6355eda}, !- Default Exterior SubSurface Constructions Name
  {303791c0-5853-4337-986a-09eef55becbf}, !- Default Interior SubSurface Constructions Name
  {648d2b56-d516-46ce-947f-b436e64b4ae1}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e9e7d647-516b-442c-afbc-3008f060d825}, !- Handle
  Default Surface Constructions 1,        !- Name
  {0bf5c8c1-b831-4e23-9fe8-16e1b51dae70}, !- Floor Construction Name
  {600cb97f-9d22-423a-849f-62dea99a46f9}, !- Wall Construction Name
  {a990ebfe-550e-4091-a77b-adcba7257422}; !- Roof Ceiling Construction Name

OS:Construction,
  {0bf5c8c1-b831-4e23-9fe8-16e1b51dae70}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {402fadc8-a7e0-46ca-8e15-59b6349d5062}, !- Layer 1
  {7ff09b44-ee80-4310-be68-5e79bc563065}, !- Layer 2
  {9334dcc1-5b53-4c83-a918-78877c1ef939}; !- Layer 3

OS:StandardsInformation:Construction,
  {61dcb4e4-9e48-42a5-8305-61e19a0ecf89}, !- Handle
  {0bf5c8c1-b831-4e23-9fe8-16e1b51dae70}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {402fadc8-a7e0-46ca-8e15-59b6349d5062}, !- Handle
  Typical Insulation R-12.4,              !- Name
  Smooth,                                 !- Roughness
  2.18310873594147,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7ff09b44-ee80-4310-be68-5e79bc563065}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {9334dcc1-5b53-4c83-a918-78877c1ef939}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {600cb97f-9d22-423a-849f-62dea99a46f9}, !- Handle
  Typical Insulated Exterior Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {3feabff2-b651-422d-9465-b8a6e479ceff}, !- Layer 1
  {fc97e5db-3c13-409a-b1b4-5500b23c375e}, !- Layer 2
  {402fadc8-a7e0-46ca-8e15-59b6349d5062}, !- Layer 3
  {0fe50ebe-3b34-4860-86f1-542236355be7}; !- Layer 4

OS:StandardsInformation:Construction,
  {c00b66ef-56a3-4267-b0ee-c839376ad7d8}, !- Handle
  {600cb97f-9d22-423a-849f-62dea99a46f9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {3feabff2-b651-422d-9465-b8a6e479ceff}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {fc97e5db-3c13-409a-b1b4-5500b23c375e}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0fe50ebe-3b34-4860-86f1-542236355be7}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {a990ebfe-550e-4091-a77b-adcba7257422}, !- Handle
  Typical IEAD Roof R-13.51,              !- Name
  ,                                       !- Surface Rendering Name
  {e3012009-c133-48ac-81f8-8fb161c7f9f6}, !- Layer 1
  {402fadc8-a7e0-46ca-8e15-59b6349d5062}, !- Layer 2
  {8b511ad4-d0b6-495e-8340-de4b895e0427}; !- Layer 3

OS:StandardsInformation:Construction,
  {17068371-fd0e-49fc-b27b-3afb254abb31}, !- Handle
  {a990ebfe-550e-4091-a77b-adcba7257422}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {e3012009-c133-48ac-81f8-8fb161c7f9f6}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.77,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8b511ad4-d0b6-495e-8340-de4b895e0427}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {cab346f4-4a14-4dc7-926c-0257e576981c}, !- Handle
  Default Surface Constructions 2,        !- Name
  {d014aa37-5fa2-4ac6-b032-d4ca38ded260}, !- Floor Construction Name
  {710dab9b-f297-4769-9c74-50a41f86f15f}, !- Wall Construction Name
  {9dc6521d-278d-44ce-b49c-caa36559fc1d}; !- Roof Ceiling Construction Name

OS:Construction,
  {d014aa37-5fa2-4ac6-b032-d4ca38ded260}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {5d39e5b1-d963-41b4-aa4b-39aca80a7d4b}, !- Layer 1
  {42a06e66-7e91-406f-9bfa-abcfeedb1d62}; !- Layer 2

OS:StandardsInformation:Construction,
  {dd3d040f-4a5b-49ff-87f7-5d72b2102acf}, !- Handle
  {d014aa37-5fa2-4ac6-b032-d4ca38ded260}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {710dab9b-f297-4769-9c74-50a41f86f15f}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {ff07ba2b-f82c-4213-9d24-16c78a211a53}, !- Layer 1
  {ff07ba2b-f82c-4213-9d24-16c78a211a53}; !- Layer 2

OS:StandardsInformation:Construction,
  {f1701f77-bd5b-4902-aa1c-061ec9d491f4}, !- Handle
  {710dab9b-f297-4769-9c74-50a41f86f15f}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9dc6521d-278d-44ce-b49c-caa36559fc1d}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {42a06e66-7e91-406f-9bfa-abcfeedb1d62}, !- Layer 1
  {5d39e5b1-d963-41b4-aa4b-39aca80a7d4b}; !- Layer 2

OS:StandardsInformation:Construction,
  {93c1526b-8995-47e6-9374-7bb5bdf869d2}, !- Handle
  {9dc6521d-278d-44ce-b49c-caa36559fc1d}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {1d9e2f3b-64d1-471b-90fd-6fb92263afe2}, !- Handle
  Default Surface Constructions 3,        !- Name
  {8ae25bbe-434b-4e5c-8286-7add2689438e}, !- Floor Construction Name
  {4710b474-8685-4310-bc2d-c8fc59605f02}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {8ae25bbe-434b-4e5c-8286-7add2689438e}, !- Handle
  ext-slab,                               !- Name
  ,                                       !- Surface Rendering Name
  {d36fc27a-4d78-4433-a44b-54653133185a}; !- Layer 1

OS:StandardsInformation:Construction,
  {169bf8cd-5905-4de0-8c1f-dfb2b3154bef}, !- Handle
  {8ae25bbe-434b-4e5c-8286-7add2689438e}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {d36fc27a-4d78-4433-a44b-54653133185a}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4710b474-8685-4310-bc2d-c8fc59605f02}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {ade79028-658a-4c9c-a4f1-4e55d9490cb8}; !- Layer 1

OS:StandardsInformation:Construction,
  {8cd87bb1-6af3-499b-b640-95cdeaa1c55b}, !- Handle
  {4710b474-8685-4310-bc2d-c8fc59605f02}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {d0c82264-f1a8-4f77-a7f6-2f93139fa4d0}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ade79028-658a-4c9c-a4f1-4e55d9490cb8}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {882c3739-0106-453a-8713-7e05a6355eda}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {0b620385-2269-436f-b8a0-c851046d0f84}, !- Fixed Window Construction Name
  {0b620385-2269-436f-b8a0-c851046d0f84}, !- Operable Window Construction Name
  {89c05db6-0972-4f48-a269-9f21fb20d881}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {0a4e50d9-ff3c-4257-8912-0314fe2f3b7d}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {eeb8ac99-e694-479d-a1f4-9ed69ed4c59a}, !- Tubular Daylight Dome Construction Name
  {eeb8ac99-e694-479d-a1f4-9ed69ed4c59a}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0b620385-2269-436f-b8a0-c851046d0f84}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing Window, !- Name
  ,                                       !- Surface Rendering Name
  {a634439f-64f4-450b-a738-a795427c9307}; !- Layer 1

OS:StandardsInformation:Construction,
  {26ac2e02-e981-4bbc-b3b4-7ed9c1273568}, !- Handle
  {0b620385-2269-436f-b8a0-c851046d0f84}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {a634439f-64f4-450b-a738-a795427c9307}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing,        !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:Construction,
  {89c05db6-0972-4f48-a269-9f21fb20d881}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {fdcefb09-f0d9-4a37-a6be-cf38b4c39505}, !- Layer 1
  {d0c82264-f1a8-4f77-a7f6-2f93139fa4d0}; !- Layer 2

OS:StandardsInformation:Construction,
  {f82e593a-20f7-4953-8b2f-0695f8453767}, !- Handle
  {89c05db6-0972-4f48-a269-9f21fb20d881}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {fdcefb09-f0d9-4a37-a6be-cf38b4c39505}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0a4e50d9-ff3c-4257-8912-0314fe2f3b7d}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {d0c82264-f1a8-4f77-a7f6-2f93139fa4d0}; !- Layer 1

OS:StandardsInformation:Construction,
  {9e10b0f1-9541-4ea1-adac-92ca6551cd9c}, !- Handle
  {0a4e50d9-ff3c-4257-8912-0314fe2f3b7d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {eeb8ac99-e694-479d-a1f4-9ed69ed4c59a}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {513c2771-c7f4-4190-b7dc-3a5d9b848017}; !- Layer 1

OS:StandardsInformation:Construction,
  {25cf0152-fa83-4165-8556-91011bd1705a}, !- Handle
  {eeb8ac99-e694-479d-a1f4-9ed69ed4c59a}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {513c2771-c7f4-4190-b7dc-3a5d9b848017}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {303791c0-5853-4337-986a-09eef55becbf}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {eeb8ac99-e694-479d-a1f4-9ed69ed4c59a}, !- Fixed Window Construction Name
  {eeb8ac99-e694-479d-a1f4-9ed69ed4c59a}, !- Operable Window Construction Name
  {eaeb7dea-c25b-4da7-8460-a7f4ca1dcf82}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {eaeb7dea-c25b-4da7-8460-a7f4ca1dcf82}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {f1583050-dac1-4a69-813a-7f1a44e0284c}; !- Layer 1

OS:StandardsInformation:Construction,
  {41c81403-66ce-4d76-b2fc-3c58fd93157a}, !- Handle
  {eaeb7dea-c25b-4da7-8460-a7f4ca1dcf82}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f1583050-dac1-4a69-813a-7f1a44e0284c}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {648d2b56-d516-46ce-947f-b436e64b4ae1}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {f1583050-dac1-4a69-813a-7f1a44e0284c}; !- Layer 1

OS:StandardsInformation:Construction,
  {ffe2dc78-d174-4bc3-a85d-eba47f1cfd32}, !- Handle
  {648d2b56-d516-46ce-947f-b436e64b4ae1}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {9520da94-c68b-4b2f-921b-e4b1094a32a9}, !- Handle
  DOE Ref 1980-2004 - Hospital - PatRoom - ASHRAE 169-2006-1A, !- Name
  {3d81a816-725c-42bb-bcdb-308dab9a507c}, !- Default Exterior Surface Constructions Name
  {cb5c685c-c335-429b-95c6-f1c340048a16}, !- Default Interior Surface Constructions Name
  {9006b456-6c7d-4f27-98da-c7f6f53ef563}, !- Default Ground Contact Surface Constructions Name
  {9b2db756-7796-4f49-8ac3-fbe8c7f7e43a}, !- Default Exterior SubSurface Constructions Name
  {4ba98fe6-3cc9-432c-b852-4dc65287f8cb}, !- Default Interior SubSurface Constructions Name
  {648d2b56-d516-46ce-947f-b436e64b4ae1}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {3d81a816-725c-42bb-bcdb-308dab9a507c}, !- Handle
  Default Surface Constructions 4,        !- Name
  {0bf5c8c1-b831-4e23-9fe8-16e1b51dae70}, !- Floor Construction Name
  {600cb97f-9d22-423a-849f-62dea99a46f9}, !- Wall Construction Name
  {a990ebfe-550e-4091-a77b-adcba7257422}; !- Roof Ceiling Construction Name

OS:Construction,
  {bdbb9476-3402-4017-8209-a583e9c2f0b5}, !- Handle
  Typical IEAD Roof,                      !- Name
  ,                                       !- Surface Rendering Name
  {e3012009-c133-48ac-81f8-8fb161c7f9f6}, !- Layer 1
  {d0c82264-f1a8-4f77-a7f6-2f93139fa4d0}, !- Layer 2
  {8b511ad4-d0b6-495e-8340-de4b895e0427}; !- Layer 3

OS:StandardsInformation:Construction,
  {8345c17e-100c-496c-9844-e80cfd8f8787}, !- Handle
  {bdbb9476-3402-4017-8209-a583e9c2f0b5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {cb5c685c-c335-429b-95c6-f1c340048a16}, !- Handle
  Default Surface Constructions 5,        !- Name
  {d014aa37-5fa2-4ac6-b032-d4ca38ded260}, !- Floor Construction Name
  {710dab9b-f297-4769-9c74-50a41f86f15f}, !- Wall Construction Name
  {9dc6521d-278d-44ce-b49c-caa36559fc1d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9006b456-6c7d-4f27-98da-c7f6f53ef563}, !- Handle
  Default Surface Constructions 6,        !- Name
  {8ae25bbe-434b-4e5c-8286-7add2689438e}, !- Floor Construction Name
  {4710b474-8685-4310-bc2d-c8fc59605f02}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9b2db756-7796-4f49-8ac3-fbe8c7f7e43a}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {0b620385-2269-436f-b8a0-c851046d0f84}, !- Fixed Window Construction Name
  {0b620385-2269-436f-b8a0-c851046d0f84}, !- Operable Window Construction Name
  {89c05db6-0972-4f48-a269-9f21fb20d881}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {0a4e50d9-ff3c-4257-8912-0314fe2f3b7d}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {eeb8ac99-e694-479d-a1f4-9ed69ed4c59a}, !- Tubular Daylight Dome Construction Name
  {eeb8ac99-e694-479d-a1f4-9ed69ed4c59a}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4ba98fe6-3cc9-432c-b852-4dc65287f8cb}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {eeb8ac99-e694-479d-a1f4-9ed69ed4c59a}, !- Fixed Window Construction Name
  {eeb8ac99-e694-479d-a1f4-9ed69ed4c59a}, !- Operable Window Construction Name
  {eaeb7dea-c25b-4da7-8460-a7f4ca1dcf82}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material,
  {591eed92-43e3-400b-ba69-517a03ec3df2}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {566db848-c9de-4dd5-98c8-a1c4c7c48219}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {591eed92-43e3-400b-ba69-517a03ec3df2}; !- Layer 1

OS:InternalMass:Definition,
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Handle
  Internal Mass Definition 1,             !- Name
  {566db848-c9de-4dd5-98c8-a1c4c7c48219}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {66e0bd49-a482-4710-93a6-e823269b1fb8}, !- Handle
  ER_Exam1_Mult4_Flr_1 Mass,              !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {8c173263-502d-42ba-a69e-93df43e4d6ca}; !- Space or SpaceType Name

OS:InternalMass,
  {bf052282-9550-4970-8f53-ad0abad81ef5}, !- Handle
  ER_Trauma1_Flr_1 Mass,                  !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {e141e567-31a6-4982-92aa-a4d8a75baef0}; !- Space or SpaceType Name

OS:InternalMass,
  {b303878f-d54e-4ac4-9100-ba5c92dc0713}, !- Handle
  ER_Exam3_Mult4_Flr_1 Mass,              !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {16b36206-de28-4cc5-a003-3fd3fdc223f7}; !- Space or SpaceType Name

OS:InternalMass,
  {8bfe177b-fd73-457b-a05e-6f3fe9a2f0c6}, !- Handle
  ER_Trauma2_Flr_1 Mass,                  !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {dd7a92d0-924e-4003-b630-567ab7ab69ab}; !- Space or SpaceType Name

OS:InternalMass,
  {39eb56b4-4fc5-4f4f-8668-2fe24f8aee16}, !- Handle
  ER_Triage_Mult4_Flr_1 Mass,             !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {bc7d28d5-92bd-44ec-8fa2-e6e43ce5010c}; !- Space or SpaceType Name

OS:InternalMass,
  {b31de8a8-783b-4bd1-b325-130ae14e579e}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 Mass,           !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {648db5a6-f0b0-425d-a12c-a9502504cf7a}; !- Space or SpaceType Name

OS:InternalMass,
  {fdd09310-57ad-4022-aa7c-3ed3304d7899}, !- Handle
  PatRoom1_Mult10_Flr_3 Mass,             !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {6ad47ab4-cb8c-4b6f-9311-9dc048eb2eda}; !- Space or SpaceType Name

OS:InternalMass,
  {fc32fdbb-3187-469a-aa9f-bcf14af53505}, !- Handle
  PatRoom5_Mult10_Flr_3 Mass,             !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {2294b9a3-413c-42bf-8af1-ea3aba2f3837}; !- Space or SpaceType Name

OS:InternalMass,
  {c9a1fad7-5351-41bf-9b45-b44c51c463e0}, !- Handle
  PatRoom7_Mult10_Flr_3 Mass,             !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {70b3b79a-870d-4657-b97f-0bf50ccd6e7e}; !- Space or SpaceType Name

OS:InternalMass,
  {89174b1a-67a7-4362-9ca4-ef9afb3cba29}, !- Handle
  PatRoom3_Mult10_Flr_4 Mass,             !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {668fd0fa-a605-4127-8009-961514db81c7}; !- Space or SpaceType Name

OS:InternalMass,
  {c738b8ad-7b58-41a1-8ad3-867f1da60bde}, !- Handle
  PatRoom5_Mult10_Flr_4 Mass,             !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {013d2c94-7239-4063-ba94-06ba14717adc}; !- Space or SpaceType Name

OS:InternalMass,
  {c6faf2f3-681d-4b08-9aa7-3bf6202c4d98}, !- Handle
  PatRoom6_Flr_4 Mass,                    !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {0ebf2d87-9a96-4832-a366-f21cea5fd615}; !- Space or SpaceType Name

OS:InternalMass,
  {a705c7b2-7c42-4c2d-972d-3804c37f245c}, !- Handle
  PatRoom7_Mult10_Flr_4 Mass,             !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {3d0a884f-f38a-4024-ba41-a3615b0d597f}; !- Space or SpaceType Name

OS:InternalMass,
  {dd495986-5fc7-4ced-ad1c-1b725ee40f6e}, !- Handle
  OR1_Flr_2 Mass,                         !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {0b208f03-204c-460e-a229-d14790739b8b}; !- Space or SpaceType Name

OS:InternalMass,
  {5eeb3fab-83e0-4b8f-9de3-924239b22a87}, !- Handle
  OR2_Mult5_Flr_2 Mass,                   !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {e0b3f21a-5417-4d6d-9bad-44c2b5fb3717}; !- Space or SpaceType Name

OS:InternalMass,
  {9cc3cfa4-f0e0-49c4-8778-eefa7285f6ec}, !- Handle
  OR3_Flr_2 Mass,                         !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {7cce3ac6-5d1d-4960-9e9f-f0d99f44c040}; !- Space or SpaceType Name

OS:InternalMass,
  {7143c150-0103-441a-b68b-4d8652643def}, !- Handle
  OR4_Flr_2 Mass,                         !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {47d5f6b5-5e98-43ad-8669-c046505a937d}; !- Space or SpaceType Name

OS:InternalMass,
  {cfae10a5-5131-4341-8910-33d455ff915c}, !- Handle
  IC_PatRoom2_Flr_2 Mass,                 !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {8ec78f13-57f2-4f0e-9746-f05360546e20}; !- Space or SpaceType Name

OS:InternalMass,
  {68424cab-9291-4b58-af88-c38740ce04d9}, !- Handle
  PatRoom2_Flr_3 Mass,                    !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {d2b1807c-c9f4-44c2-8597-3b555b94b37c}; !- Space or SpaceType Name

OS:InternalMass,
  {94edd34c-f223-4db8-a5a5-c62c20aac977}, !- Handle
  PatRoom6_Flr_3 Mass,                    !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {17ae9a84-1b9c-49a1-8f48-a49619cb8e39}; !- Space or SpaceType Name

OS:InternalMass,
  {768e611b-e923-4b87-8385-739cd911f2c5}, !- Handle
  PatRoom8_Flr_3 Mass,                    !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {1fd4c829-a755-45de-b877-ff8108b86807}; !- Space or SpaceType Name

OS:InternalMass,
  {517ed66d-7d9e-43c8-8684-250250e0c5ac}, !- Handle
  PatRoom4_Flr_4 Mass,                    !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {fc9bddfe-4ba5-4685-8ab9-4aa035cfc214}; !- Space or SpaceType Name

OS:InternalMass,
  {2d3afad4-0c94-4505-b0fb-da0b7222acc0}, !- Handle
  Office1_Mult4_Flr_1 Mass,               !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {1c76f8a5-14f0-4ef9-aedd-f22672148afa}; !- Space or SpaceType Name

OS:InternalMass,
  {806feae7-96df-425b-83d8-502773da6f07}, !- Handle
  Lobby_Records_Flr_1 Mass,               !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {ebe6e839-d2fb-4757-8148-ae01cb77f2b7}; !- Space or SpaceType Name

OS:InternalMass,
  {c8f51175-992b-465b-a55c-6a924616678e}, !- Handle
  Corridor_Flr_1 Mass,                    !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {1168441b-e4e6-4d44-a00f-18b75cc06a24}; !- Space or SpaceType Name

OS:InternalMass,
  {82deaf26-3a71-401f-8750-81d65c6833d5}, !- Handle
  ER_NurseStn_Lobby_Flr_1 Mass,           !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {e421471b-c574-4e8a-b7a8-245348dd3775}; !- Space or SpaceType Name

OS:InternalMass,
  {775f6518-11ad-4401-88c1-f1a0a2c216fe}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 Mass,           !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {b32db625-e874-459e-ae5c-6213262e2622}; !- Space or SpaceType Name

OS:InternalMass,
  {3556d69d-9598-4fd6-a179-23d1fdaa3236}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 Mass,          !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {aeb14eec-a11c-4495-b283-f98c2eca3dbf}; !- Space or SpaceType Name

OS:InternalMass,
  {70599390-85f8-4b1f-863e-c26385c8766b}, !- Handle
  Corridor_Flr_2 Mass,                    !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {2870f103-d956-457d-b911-977241d8c35a}; !- Space or SpaceType Name

OS:InternalMass,
  {a4b25c83-11df-4939-bf9a-7aa13af85545}, !- Handle
  OR_NurseStn_Lobby_Flr_2 Mass,           !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {5fa7a66e-65f8-47fe-850f-4aff5015d62b}; !- Space or SpaceType Name

OS:InternalMass,
  {b4916f9b-874b-45c9-be24-cf5bac4d8b3d}, !- Handle
  PatRoom3_Mult10_Flr_3 Mass,             !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {0f8481b9-82a8-4c09-8d52-f278649c4c33}; !- Space or SpaceType Name

OS:InternalMass,
  {f47e59a6-93b3-491d-b699-f480c6c5b0ea}, !- Handle
  Lab_Flr_3 Mass,                         !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {432827a6-9676-48d3-9de8-55f3ed327c07}; !- Space or SpaceType Name

OS:InternalMass,
  {c4bc50ae-5f67-4c2b-b0e0-0f2911a976a7}, !- Handle
  PatRoom1_Mult10_Flr_4 Mass,             !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {970b3b19-607d-49a6-8d29-1ec76a5b55c6}; !- Space or SpaceType Name

OS:InternalMass,
  {5ae44d11-93c1-41df-9854-9fbff656ff2c}, !- Handle
  PatRoom8_Flr_4 Mass,                    !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {42cd4d82-e24e-4e11-88d4-f870740fe240}; !- Space or SpaceType Name

OS:InternalMass,
  {95e83c5f-5166-4d12-97f9-b199d6ff8814}, !- Handle
  ICU_Flr_2 Mass,                         !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {e8233850-2c26-457b-b983-e0a87242a5d7}; !- Space or SpaceType Name

OS:InternalMass,
  {1777f2c4-6c8e-41ac-abd0-0cd4feac6b17}, !- Handle
  PatRoom4_Flr_3 Mass,                    !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {60897f76-ccc0-4353-9cbd-ce8e06f8207c}; !- Space or SpaceType Name

OS:InternalMass,
  {8551d451-1217-49ee-8bdd-c1b275d100eb}, !- Handle
  PhysTherapy_Flr_3 Mass,                 !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {ccee8f2b-c192-4f18-9407-cda799f28f23}; !- Space or SpaceType Name

OS:InternalMass,
  {b571350c-7d34-44e0-8382-903c1c999bf5}, !- Handle
  NurseStn_Lobby_Flr_3 Mass,              !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {f4b6e0eb-817b-405c-98f0-c425865851fb}; !- Space or SpaceType Name

OS:InternalMass,
  {85203098-05cb-422d-a69f-832828b81813}, !- Handle
  Corridor_SE_Flr_3 Mass,                 !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {e9e27262-9df7-40dc-9a36-b9e4a585473e}; !- Space or SpaceType Name

OS:InternalMass,
  {1927b6aa-e813-4a11-9dc9-faf186f1dc48}, !- Handle
  Corridor_NW_Flr_3 Mass,                 !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {3a43a92b-6516-45e6-9f37-eb7bf8bccb83}; !- Space or SpaceType Name

OS:InternalMass,
  {5b22c3d8-f827-4bdb-8335-4854712d21dc}, !- Handle
  PatRoom2_Flr_4 Mass,                    !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {7c3f7787-1a2c-4af2-b30d-c5fe68177501}; !- Space or SpaceType Name

OS:InternalMass,
  {b9d84659-eee8-4c05-a1dc-7747d5fd5fe2}, !- Handle
  Radiology_Flr_4 Mass,                   !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {7698b8f9-ce74-4b6b-806d-12cdef049900}; !- Space or SpaceType Name

OS:InternalMass,
  {e2c939d8-ffa1-4c40-97c8-4218d3fe5bc4}, !- Handle
  NurseStn_Lobby_Flr_4 Mass,              !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {31390124-80ad-4222-b08a-01be2ad61163}; !- Space or SpaceType Name

OS:InternalMass,
  {aaa816bb-953e-47c5-8a29-effe190e23af}, !- Handle
  Lab_Flr_4 Mass,                         !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {d7e311f6-f2c1-47c2-b301-cbba90b6f733}; !- Space or SpaceType Name

OS:InternalMass,
  {e6a820f1-ed50-4067-a072-5ca9619c2459}, !- Handle
  Corridor_SE_Flr_4 Mass,                 !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {7f22e5a6-e759-445a-84cb-6b454b893756}; !- Space or SpaceType Name

OS:InternalMass,
  {f45147c2-fe92-47af-a3f4-e7dccdae5346}, !- Handle
  Corridor_NW_Flr_4 Mass,                 !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {4b0352d7-5b15-44a5-874c-f4c860e83600}; !- Space or SpaceType Name

OS:InternalMass,
  {71a303ae-a21f-4828-b5b7-64fbb80b2dd4}, !- Handle
  Dining_Flr_5 Mass,                      !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {2d4ce43e-14fd-4122-b641-b757121d5aba}; !- Space or SpaceType Name

OS:InternalMass,
  {4c351403-08b0-4d53-bb13-175dcc42161f}, !- Handle
  NurseStn_Lobby_Flr_5 Mass,              !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {6a8c5c6f-369f-4ab1-867d-7f5523a9610f}; !- Space or SpaceType Name

OS:InternalMass,
  {abe8590d-878e-450b-8576-8a15da08ceda}, !- Handle
  Kitchen_Flr_5 Mass,                     !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}; !- Space or SpaceType Name

OS:InternalMass,
  {62ab38dd-cf62-42be-8791-b1030552fd2f}, !- Handle
  Office1_Flr_5 Mass,                     !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {75111445-9889-4e0e-bf8b-33e4ad0474cb}; !- Space or SpaceType Name

OS:InternalMass,
  {b7945562-3364-4852-953f-0b0030908abd}, !- Handle
  Office2_Mult5_Flr_5 Mass,               !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {dc66d323-72f5-4969-aebb-d547b4919d13}; !- Space or SpaceType Name

OS:InternalMass,
  {daeef307-159f-4ce7-b6ac-94106708ade7}, !- Handle
  Office3_Flr_5 Mass,                     !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {e02691e9-a447-40e1-aa67-039878424ae6}; !- Space or SpaceType Name

OS:InternalMass,
  {c1d32361-65dc-41b6-b8ae-920b58671582}, !- Handle
  Office4_Mult6_Flr_5 Mass,               !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {c8b8007f-d842-489f-b119-fad0f32ca54d}; !- Space or SpaceType Name

OS:InternalMass,
  {fac06910-8549-4b95-87f7-7726e1062027}, !- Handle
  Corridor_Flr_5 Mass,                    !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {7802b3f6-be28-4f7e-ab11-b2ff579c4766}; !- Space or SpaceType Name

OS:InternalMass,
  {4d560956-b3c5-4547-961e-9c77c8b0d049}, !- Handle
  Kitchen_Flr_5 Mass 1,                   !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}; !- Space or SpaceType Name

OS:InternalMass,
  {7fdbf917-a32a-42bf-9504-e7b6e1092161}, !- Handle
  Dining_Flr_5 Mass 1,                    !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {2d4ce43e-14fd-4122-b641-b757121d5aba}; !- Space or SpaceType Name

OS:InternalMass,
  {f618154f-479b-41a5-b058-3d5a31e1fa27}, !- Handle
  Kitchen_Flr_5 Mass 2,                   !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}; !- Space or SpaceType Name

OS:InternalMass,
  {24d05b99-caff-4c41-b368-7f7cb7dc3605}, !- Handle
  Kitchen_Flr_5 Mass 3,                   !- Name
  {1cc5a3c5-fdfd-4e51-9e8c-658a73e502ce}, !- Internal Mass Definition Name
  {0bb10f6e-83ca-443c-bdd6-76ddf2ef5dd5}; !- Space or SpaceType Name

OS:ThermalZone,
  {dc7e6121-69d7-4e22-9228-f872d9109bf8}, !- Handle
  PatRoom5_Mult10_Flr_4 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a12e3656-9f90-4826-86a4-fd1c588d935a}, !- Zone Air Inlet Port List
  {d03eb179-85ec-4f4e-9103-0cb676b2571d}, !- Zone Air Exhaust Port List
  {a3cd8c0d-5bf6-4e91-bf7d-f32bbde2a771}, !- Zone Air Node Name
  {5b2c9941-a2b6-425d-82d9-63790ca8a211}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0acb08c6-871b-43b2-8f44-3b36e2fe7cc9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bca2a154-e8c3-4993-ad85-d44ed0c00e4b}, !- Handle
  Node 1,                                 !- Name
  {a3cd8c0d-5bf6-4e91-bf7d-f32bbde2a771}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3cd8c0d-5bf6-4e91-bf7d-f32bbde2a771}, !- Handle
  {d15e0f24-2530-45a6-8d95-0a30960f510a}, !- Name
  {dc7e6121-69d7-4e22-9228-f872d9109bf8}, !- Source Object
  11,                                     !- Outlet Port
  {bca2a154-e8c3-4993-ad85-d44ed0c00e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a12e3656-9f90-4826-86a4-fd1c588d935a}, !- Handle
  Port List 1,                            !- Name
  {dc7e6121-69d7-4e22-9228-f872d9109bf8}, !- HVAC Component
  {5479c368-da25-4ba9-ae81-4041f79d1828}; !- Port 1

OS:PortList,
  {d03eb179-85ec-4f4e-9103-0cb676b2571d}, !- Handle
  Port List 2,                            !- Name
  {dc7e6121-69d7-4e22-9228-f872d9109bf8}; !- HVAC Component

OS:Sizing:Zone,
  {9e97130a-309c-4d92-82fd-753f37faec0e}, !- Handle
  {dc7e6121-69d7-4e22-9228-f872d9109bf8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3c35a15d-a2f8-4e85-bda1-84c58eab7e48}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {dc7e6121-69d7-4e22-9228-f872d9109bf8}, !- Thermal Zone
  {754be4cb-e194-4e03-a628-6e7a17785171}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {0acb08c6-871b-43b2-8f44-3b36e2fe7cc9}, !- Handle
  Hospital PatRoom Thermostat 1,          !- Name
  {45400d36-29cd-41f6-85b8-5051d25e4564}, !- Heating Setpoint Temperature Schedule Name
  {de4c2f52-348d-48e2-a552-595b7743d451}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {45fcd9ec-b646-4a87-9f5b-e31e2865fea6}, !- Handle
  OR1_Flr_2 ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41b536f6-f765-4315-b8dd-9c2c833cf213}, !- Zone Air Inlet Port List
  {63ae694d-87af-44df-a850-2a0236101af0}, !- Zone Air Exhaust Port List
  {2d2a31fe-3526-455d-9fd3-303f546b251f}, !- Zone Air Node Name
  {c86fc9bd-d4f9-4e52-82ce-75987ecf8bbe}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {221a16ee-1e8f-4421-888d-fee267d957ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a865fea-3306-4ce1-9f85-12ece14e9e2e}, !- Handle
  Node 2,                                 !- Name
  {2d2a31fe-3526-455d-9fd3-303f546b251f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d2a31fe-3526-455d-9fd3-303f546b251f}, !- Handle
  {4a604e37-b962-453a-adb2-0bdfac284d07}, !- Name
  {45fcd9ec-b646-4a87-9f5b-e31e2865fea6}, !- Source Object
  11,                                     !- Outlet Port
  {6a865fea-3306-4ce1-9f85-12ece14e9e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41b536f6-f765-4315-b8dd-9c2c833cf213}, !- Handle
  Port List 3,                            !- Name
  {45fcd9ec-b646-4a87-9f5b-e31e2865fea6}, !- HVAC Component
  {5095f71f-381c-4ed6-879f-5c6e6eb9d59e}; !- Port 1

OS:PortList,
  {63ae694d-87af-44df-a850-2a0236101af0}, !- Handle
  Port List 4,                            !- Name
  {45fcd9ec-b646-4a87-9f5b-e31e2865fea6}; !- HVAC Component

OS:Sizing:Zone,
  {00196848-b3e0-4f0a-b7b9-034cde52e8ef}, !- Handle
  {45fcd9ec-b646-4a87-9f5b-e31e2865fea6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c73c8d30-931a-4ca4-bc37-3fb2553df7f2}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {45fcd9ec-b646-4a87-9f5b-e31e2865fea6}, !- Thermal Zone
  {9280a789-d5c7-40ef-baed-a5c698062095}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {221a16ee-1e8f-4421-888d-fee267d957ba}, !- Handle
  Hospital OR Thermostat 1,               !- Name
  {45400d36-29cd-41f6-85b8-5051d25e4564}, !- Heating Setpoint Temperature Schedule Name
  {de4c2f52-348d-48e2-a552-595b7743d451}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {09b37c4f-5c82-46ba-b1b6-89fcb4da2586}, !- Handle
  Kitchen_Flr_5 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {837dd56a-aa7e-4827-859b-87560fbf0b2e}, !- Zone Air Inlet Port List
  {37c9c46e-7cfe-4fbd-bb53-9eeef0674d3c}, !- Zone Air Exhaust Port List
  {a37a9753-00d9-452f-9d02-b292ea1289db}, !- Zone Air Node Name
  {ec2e08bc-24be-48f2-a001-f7ad3ab703da}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {df3b5bef-686b-403c-a382-eb75b37ce502}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b2ef583-1979-4133-b693-54efa4d769cd}, !- Handle
  Node 3,                                 !- Name
  {a37a9753-00d9-452f-9d02-b292ea1289db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a37a9753-00d9-452f-9d02-b292ea1289db}, !- Handle
  {3f3d9b0d-705d-4cec-b9df-892091aca844}, !- Name
  {09b37c4f-5c82-46ba-b1b6-89fcb4da2586}, !- Source Object
  11,                                     !- Outlet Port
  {2b2ef583-1979-4133-b693-54efa4d769cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {837dd56a-aa7e-4827-859b-87560fbf0b2e}, !- Handle
  Port List 5,                            !- Name
  {09b37c4f-5c82-46ba-b1b6-89fcb4da2586}, !- HVAC Component
  {b0fde16d-053c-4dda-b458-a85487eafc3e}; !- Port 1

OS:PortList,
  {37c9c46e-7cfe-4fbd-bb53-9eeef0674d3c}, !- Handle
  Port List 6,                            !- Name
  {09b37c4f-5c82-46ba-b1b6-89fcb4da2586}, !- HVAC Component
  {9439811b-8218-46bb-ab12-3db35f218c18}; !- Port 1

OS:Sizing:Zone,
  {6e1441fc-04c5-48d4-9f78-be3f8d91cf28}, !- Handle
  {09b37c4f-5c82-46ba-b1b6-89fcb4da2586}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d0a0d120-accc-4d87-bb12-08239cb6318d}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {09b37c4f-5c82-46ba-b1b6-89fcb4da2586}, !- Thermal Zone
  {cc366d1d-301f-49e4-b371-1eef14955bf0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d0ff49b7-e013-41c1-adb0-c10e0a88b9b7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {df3b5bef-686b-403c-a382-eb75b37ce502}, !- Handle
  Hospital Kitchen Thermostat 1,          !- Name
  {ecb627e1-8ca7-4087-b738-6675b801f42e}, !- Heating Setpoint Temperature Schedule Name
  {10d5acd1-12e4-488e-9c2b-a48cdc6f7723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8b7e999f-1d93-4996-92e7-58b7df8ea722}, !- Handle
  PatRoom6_Flr_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {534eb9e2-2134-4579-975d-209cb3f05eca}, !- Zone Air Inlet Port List
  {9b1160ac-3833-428a-a539-890a90d246c8}, !- Zone Air Exhaust Port List
  {16bb54c8-5ad8-4107-8726-15381bed62f6}, !- Zone Air Node Name
  {52c48803-0631-4372-a3cc-c6f368cdeeb2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {af9aca79-02cd-495b-b64e-50993f26d3a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {983aa57b-6bcb-4031-9ae0-bd3165548702}, !- Handle
  Node 4,                                 !- Name
  {16bb54c8-5ad8-4107-8726-15381bed62f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16bb54c8-5ad8-4107-8726-15381bed62f6}, !- Handle
  {ca4e4319-1568-494c-a506-69138536d9bd}, !- Name
  {8b7e999f-1d93-4996-92e7-58b7df8ea722}, !- Source Object
  11,                                     !- Outlet Port
  {983aa57b-6bcb-4031-9ae0-bd3165548702}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {534eb9e2-2134-4579-975d-209cb3f05eca}, !- Handle
  Port List 7,                            !- Name
  {8b7e999f-1d93-4996-92e7-58b7df8ea722}, !- HVAC Component
  {756e99ca-9641-4a50-9e7f-ca8697d9c137}; !- Port 1

OS:PortList,
  {9b1160ac-3833-428a-a539-890a90d246c8}, !- Handle
  Port List 8,                            !- Name
  {8b7e999f-1d93-4996-92e7-58b7df8ea722}; !- HVAC Component

OS:Sizing:Zone,
  {177a66e3-f059-45e3-b24a-cfbdee96bb45}, !- Handle
  {8b7e999f-1d93-4996-92e7-58b7df8ea722}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {398baad5-965f-47f1-9c33-0e6a59eb020c}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {8b7e999f-1d93-4996-92e7-58b7df8ea722}, !- Thermal Zone
  {bad42b29-54cf-4fd2-8edf-4332ade47a0d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {af9aca79-02cd-495b-b64e-50993f26d3a0}, !- Handle
  Hospital PatRoom Thermostat 2,          !- Name
  {45400d36-29cd-41f6-85b8-5051d25e4564}, !- Heating Setpoint Temperature Schedule Name
  {de4c2f52-348d-48e2-a552-595b7743d451}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {063446ee-4745-4893-803d-5b2d500bb16e}, !- Handle
  PatRoom3_Mult10_Flr_3 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b5f98a5c-e262-4667-af28-8973f0598d32}, !- Zone Air Inlet Port List
  {10b5bf5f-1891-494b-93bb-4a111018c2e5}, !- Zone Air Exhaust Port List
  {80ebf17b-0022-4d66-882a-f2e55004b415}, !- Zone Air Node Name
  {e6ec92fa-c745-4287-8b91-6c8444eafadf}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {352aa517-f726-49ac-a7dc-40a124a6f904}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4d47ed1-8a71-4ac1-bb55-780e0a085299}, !- Handle
  Node 5,                                 !- Name
  {80ebf17b-0022-4d66-882a-f2e55004b415}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80ebf17b-0022-4d66-882a-f2e55004b415}, !- Handle
  {d1187d93-356c-47ad-be3a-17b1cc5d1387}, !- Name
  {063446ee-4745-4893-803d-5b2d500bb16e}, !- Source Object
  11,                                     !- Outlet Port
  {b4d47ed1-8a71-4ac1-bb55-780e0a085299}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b5f98a5c-e262-4667-af28-8973f0598d32}, !- Handle
  Port List 9,                            !- Name
  {063446ee-4745-4893-803d-5b2d500bb16e}, !- HVAC Component
  {7019b41e-eb90-4a9a-aec0-ab464fca836f}; !- Port 1

OS:PortList,
  {10b5bf5f-1891-494b-93bb-4a111018c2e5}, !- Handle
  Port List 10,                           !- Name
  {063446ee-4745-4893-803d-5b2d500bb16e}; !- HVAC Component

OS:Sizing:Zone,
  {55ad8b76-e9a6-4cfe-9ee4-e1e053aad326}, !- Handle
  {063446ee-4745-4893-803d-5b2d500bb16e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {04f8533e-5370-4876-ae8d-68080ef60910}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {063446ee-4745-4893-803d-5b2d500bb16e}, !- Thermal Zone
  {df5bd5f5-19b8-45e5-8deb-de543f925ff7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {352aa517-f726-49ac-a7dc-40a124a6f904}, !- Handle
  Hospital PatRoom Thermostat 3,          !- Name
  {45400d36-29cd-41f6-85b8-5051d25e4564}, !- Heating Setpoint Temperature Schedule Name
  {de4c2f52-348d-48e2-a552-595b7743d451}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {82595708-825f-4874-a7d6-5b8e22d77fd8}, !- Handle
  Corridor_Flr_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e35c7efa-bdd5-40ec-b75c-4d808716a1e5}, !- Zone Air Inlet Port List
  {c72083aa-61fb-4896-ae4e-629aee53094a}, !- Zone Air Exhaust Port List
  {a0a90ae2-3135-4041-9e02-8cdbc4c371c4}, !- Zone Air Node Name
  {bac6cd2e-ebc5-4930-93d3-803cc8b7a49b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {63bab185-95ec-4f0c-9484-56e31ce886c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6fbe7891-e30e-4d63-9c45-c7ced04bc746}, !- Handle
  Node 6,                                 !- Name
  {a0a90ae2-3135-4041-9e02-8cdbc4c371c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0a90ae2-3135-4041-9e02-8cdbc4c371c4}, !- Handle
  {7d124ec1-66ff-44bc-ab76-18b44f3dfe05}, !- Name
  {82595708-825f-4874-a7d6-5b8e22d77fd8}, !- Source Object
  11,                                     !- Outlet Port
  {6fbe7891-e30e-4d63-9c45-c7ced04bc746}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e35c7efa-bdd5-40ec-b75c-4d808716a1e5}, !- Handle
  Port List 11,                           !- Name
  {82595708-825f-4874-a7d6-5b8e22d77fd8}, !- HVAC Component
  {fe4fec57-b6d8-44ed-ae03-9ab590f91972}; !- Port 1

OS:PortList,
  {c72083aa-61fb-4896-ae4e-629aee53094a}, !- Handle
  Port List 12,                           !- Name
  {82595708-825f-4874-a7d6-5b8e22d77fd8}; !- HVAC Component

OS:Sizing:Zone,
  {21e3f651-7eab-4562-844b-60a6c366a419}, !- Handle
  {82595708-825f-4874-a7d6-5b8e22d77fd8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a383dc92-f391-4533-a6c4-5fbb508042ab}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {82595708-825f-4874-a7d6-5b8e22d77fd8}, !- Thermal Zone
  {622f7842-2bbf-4cbd-86cf-49a02ff70ce3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {63bab185-95ec-4f0c-9484-56e31ce886c1}, !- Handle
  Hospital Corridor Thermostat 1,         !- Name
  {ecb627e1-8ca7-4087-b738-6675b801f42e}, !- Heating Setpoint Temperature Schedule Name
  {10d5acd1-12e4-488e-9c2b-a48cdc6f7723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cb826993-55eb-47e2-bb86-a980a958ec8b}, !- Handle
  ER_Exam3_Mult4_Flr_1 ZN,                !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dade59c1-72a3-44e3-abb4-b71dc38153aa}, !- Zone Air Inlet Port List
  {b4e874c9-0fa2-4759-90a0-a1037f169430}, !- Zone Air Exhaust Port List
  {dc3ec477-804c-4b72-a5ee-266a1efdea33}, !- Zone Air Node Name
  {81f01e25-dbc3-422e-87af-89cbf016fffb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {67c627ab-a5c5-4fa9-b38a-9b221b3056df}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {720edb4e-74dc-4813-b540-14586fde14fb}; !- Humidistat Name

OS:Node,
  {8b5e31b5-3cee-4913-8411-27048f51e183}, !- Handle
  Node 7,                                 !- Name
  {dc3ec477-804c-4b72-a5ee-266a1efdea33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc3ec477-804c-4b72-a5ee-266a1efdea33}, !- Handle
  {6179d845-404a-424e-bc09-604c372b792e}, !- Name
  {cb826993-55eb-47e2-bb86-a980a958ec8b}, !- Source Object
  11,                                     !- Outlet Port
  {8b5e31b5-3cee-4913-8411-27048f51e183}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dade59c1-72a3-44e3-abb4-b71dc38153aa}, !- Handle
  Port List 13,                           !- Name
  {cb826993-55eb-47e2-bb86-a980a958ec8b}, !- HVAC Component
  {d3e03872-ee0a-4043-a490-8046cc5b9665}; !- Port 1

OS:PortList,
  {b4e874c9-0fa2-4759-90a0-a1037f169430}, !- Handle
  Port List 14,                           !- Name
  {cb826993-55eb-47e2-bb86-a980a958ec8b}; !- HVAC Component

OS:Sizing:Zone,
  {160040e4-5336-414d-a4bd-ee08d6097d7f}, !- Handle
  {cb826993-55eb-47e2-bb86-a980a958ec8b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed086c60-c086-497a-b73d-1a4bb0f87e68}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {cb826993-55eb-47e2-bb86-a980a958ec8b}, !- Thermal Zone
  {0ab4957a-a15f-46e7-a6e1-4d331f9f8f77}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {67c627ab-a5c5-4fa9-b38a-9b221b3056df}, !- Handle
  Hospital ER_Exam Thermostat 1,          !- Name
  {45400d36-29cd-41f6-85b8-5051d25e4564}, !- Heating Setpoint Temperature Schedule Name
  {45400d36-29cd-41f6-85b8-5051d25e4564}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b9aa0d7e-d6c2-4c5a-8dea-26a251ba79a9}, !- Handle
  PatRoom6_Flr_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b73d9eac-b988-4002-99d4-51d9da27d4d1}, !- Zone Air Inlet Port List
  {172a79c3-c2f7-4b32-a42a-039ea274e1d4}, !- Zone Air Exhaust Port List
  {540d2e2f-3d27-4189-b34c-fd984514ce42}, !- Zone Air Node Name
  {d8fec5ce-5d22-4b6e-ab86-1af817840e6f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {66dec0d2-036d-4246-a56a-5b7cc0936f7f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e34d713-4d13-434f-9dce-5a1fb125123c}, !- Handle
  Node 8,                                 !- Name
  {540d2e2f-3d27-4189-b34c-fd984514ce42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {540d2e2f-3d27-4189-b34c-fd984514ce42}, !- Handle
  {dff7eb4b-2767-4baf-a8f0-4ef2b1a889d2}, !- Name
  {b9aa0d7e-d6c2-4c5a-8dea-26a251ba79a9}, !- Source Object
  11,                                     !- Outlet Port
  {3e34d713-4d13-434f-9dce-5a1fb125123c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b73d9eac-b988-4002-99d4-51d9da27d4d1}, !- Handle
  Port List 15,                           !- Name
  {b9aa0d7e-d6c2-4c5a-8dea-26a251ba79a9}, !- HVAC Component
  {0266cbe9-05d3-42f4-9fa6-1d77c0d30ed5}; !- Port 1

OS:PortList,
  {172a79c3-c2f7-4b32-a42a-039ea274e1d4}, !- Handle
  Port List 16,                           !- Name
  {b9aa0d7e-d6c2-4c5a-8dea-26a251ba79a9}; !- HVAC Component

OS:Sizing:Zone,
  {5aa64365-3a5d-4813-be77-fe8efc44df0c}, !- Handle
  {b9aa0d7e-d6c2-4c5a-8dea-26a251ba79a9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {87e95fdf-cf0e-4d16-aea2-55b5b4eebaec}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {b9aa0d7e-d6c2-4c5a-8dea-26a251ba79a9}, !- Thermal Zone
  {ff5cfc95-cfbf-44c0-ba14-82b1d8aa6bf6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {66dec0d2-036d-4246-a56a-5b7cc0936f7f}, !- Handle
  Hospital PatRoom Thermostat 4,          !- Name
  {45400d36-29cd-41f6-85b8-5051d25e4564}, !- Heating Setpoint Temperature Schedule Name
  {de4c2f52-348d-48e2-a552-595b7743d451}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {08903c2c-da2f-485e-a7f2-f46640578d01}, !- Handle
  Office1_Mult4_Flr_1 ZN,                 !- Name
  5,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09007f15-19a7-43f0-a0df-419752513fec}, !- Zone Air Inlet Port List
  {e81fe4ff-0e84-4e3e-8450-fa45e8d09ae7}, !- Zone Air Exhaust Port List
  {289e5014-d46d-4767-96e9-d4c3f24ba3b4}, !- Zone Air Node Name
  {c2e355af-c9a7-4505-a980-e9ac24f7cd35}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9c67b1a6-cd96-4215-a946-cdb311cc95c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37f2333e-cacb-4ba5-bc95-eaab584bf68d}, !- Handle
  Node 9,                                 !- Name
  {289e5014-d46d-4767-96e9-d4c3f24ba3b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {289e5014-d46d-4767-96e9-d4c3f24ba3b4}, !- Handle
  {a99b6dc6-0b3f-454d-b01a-7262b74d74a6}, !- Name
  {08903c2c-da2f-485e-a7f2-f46640578d01}, !- Source Object
  11,                                     !- Outlet Port
  {37f2333e-cacb-4ba5-bc95-eaab584bf68d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09007f15-19a7-43f0-a0df-419752513fec}, !- Handle
  Port List 17,                           !- Name
  {08903c2c-da2f-485e-a7f2-f46640578d01}, !- HVAC Component
  {e83d5eb6-fd0d-4860-a718-df29e454f45f}; !- Port 1

OS:PortList,
  {e81fe4ff-0e84-4e3e-8450-fa45e8d09ae7}, !- Handle
  Port List 18,                           !- Name
  {08903c2c-da2f-485e-a7f2-f46640578d01}; !- HVAC Component

OS:Sizing:Zone,
  {361e1188-9490-4d8f-abfb-f611f3c5a4e5}, !- Handle
  {08903c2c-da2f-485e-a7f2-f46640578d01}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {63daff7d-2405-4c80-a007-8585d8c71383}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {08903c2c-da2f-485e-a7f2-f46640578d01}, !- Thermal Zone
  {b8660a3c-4d41-4726-8485-fc479d0dc536}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {9c67b1a6-cd96-4215-a946-cdb311cc95c6}, !- Handle
  Hospital Office Thermostat 1,           !- Name
  {ecb627e1-8ca7-4087-b738-6675b801f42e}, !- Heating Setpoint Temperature Schedule Name
  {10d5acd1-12e4-488e-9c2b-a48cdc6f7723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {623793f3-3ff6-46d6-a553-09329f839601}, !- Handle
  PatRoom8_Flr_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ba6d3c0-4986-4b4c-b7e4-863f78592650}, !- Zone Air Inlet Port List
  {bab414f2-b463-471f-94ca-b5759c4ec0a0}, !- Zone Air Exhaust Port List
  {aea42f28-fc4c-42be-b12b-871939457b16}, !- Zone Air Node Name
  {0146caf4-80bd-4983-9659-0919e7fcf785}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c0797105-00c2-4816-940f-c68f9240c28a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {757aafe6-b13e-4659-9954-416b477dab86}, !- Handle
  Node 10,                                !- Name
  {aea42f28-fc4c-42be-b12b-871939457b16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aea42f28-fc4c-42be-b12b-871939457b16}, !- Handle
  {214c102f-4200-4461-a3f4-b95c09727615}, !- Name
  {623793f3-3ff6-46d6-a553-09329f839601}, !- Source Object
  11,                                     !- Outlet Port
  {757aafe6-b13e-4659-9954-416b477dab86}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ba6d3c0-4986-4b4c-b7e4-863f78592650}, !- Handle
  Port List 19,                           !- Name
  {623793f3-3ff6-46d6-a553-09329f839601}, !- HVAC Component
  {a541a433-851f-4659-82e9-ae5cb760f4b4}; !- Port 1

OS:PortList,
  {bab414f2-b463-471f-94ca-b5759c4ec0a0}, !- Handle
  Port List 20,                           !- Name
  {623793f3-3ff6-46d6-a553-09329f839601}; !- HVAC Component

OS:Sizing:Zone,
  {d04d0876-d4df-4568-923e-7daaf81e4b22}, !- Handle
  {623793f3-3ff6-46d6-a553-09329f839601}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {791e214c-c583-4cb9-bd73-135fb39d9df2}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {623793f3-3ff6-46d6-a553-09329f839601}, !- Thermal Zone
  {e583b709-cd29-466a-ba99-53871eabe4f1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c0797105-00c2-4816-940f-c68f9240c28a}, !- Handle
  Hospital PatRoom Thermostat 5,          !- Name
  {45400d36-29cd-41f6-85b8-5051d25e4564}, !- Heating Setpoint Temperature Schedule Name
  {de4c2f52-348d-48e2-a552-595b7743d451}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {79546dce-1549-4689-b931-c3b3c977a420}, !- Handle
  PatRoom5_Mult10_Flr_3 ZN,               !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd1e89d6-93db-47d6-9307-217fe5c4483e}, !- Zone Air Inlet Port List
  {3130076c-fc80-499e-bfd3-103f97d6915a}, !- Zone Air Exhaust Port List
  {fc120c61-d12b-43b0-98a5-5f9e552cddbb}, !- Zone Air Node Name
  {cea32bf8-1ce8-4f92-8ca9-b6d9744957fd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {308eb7b2-0895-4bc2-a2f5-bd1879a0ea41}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad973a58-4e0f-44f0-96f8-7059cf7e7757}, !- Handle
  Node 11,                                !- Name
  {fc120c61-d12b-43b0-98a5-5f9e552cddbb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc120c61-d12b-43b0-98a5-5f9e552cddbb}, !- Handle
  {0e38e896-3411-48a1-8f48-55d3afe9cd32}, !- Name
  {79546dce-1549-4689-b931-c3b3c977a420}, !- Source Object
  11,                                     !- Outlet Port
  {ad973a58-4e0f-44f0-96f8-7059cf7e7757}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd1e89d6-93db-47d6-9307-217fe5c4483e}, !- Handle
  Port List 21,                           !- Name
  {79546dce-1549-4689-b931-c3b3c977a420}, !- HVAC Component
  {5b7ff9fd-65b5-4015-87d9-f77fae9b6fac}; !- Port 1

OS:PortList,
  {3130076c-fc80-499e-bfd3-103f97d6915a}, !- Handle
  Port List 22,                           !- Name
  {79546dce-1549-4689-b931-c3b3c977a420}; !- HVAC Component

OS:Sizing:Zone,
  {e689e06b-2437-423e-8b01-e0f681ad9ebd}, !- Handle
  {79546dce-1549-4689-b931-c3b3c977a420}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9d3b6e53-85aa-4f27-9bbd-0c79cbcd25b3}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {79546dce-1549-4689-b931-c3b3c977a420}, !- Thermal Zone
  {be4b45fe-cf16-4d9c-a821-d272bc9e5eb0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {308eb7b2-0895-4bc2-a2f5-bd1879a0ea41}, !- Handle
  Hospital PatRoom Thermostat 6,          !- Name
  {45400d36-29cd-41f6-85b8-5051d25e4564}, !- Heating Setpoint Temperature Schedule Name
  {de4c2f52-348d-48e2-a552-595b7743d451}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5e7d4fbe-8323-4a6a-8f22-539ef6d6f816}, !- Handle
  Corridor_Flr_2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f34ad1a-8d39-4dde-867d-d2eaffd6e379}, !- Zone Air Inlet Port List
  {7391825b-028b-493f-9011-f126c7523c43}, !- Zone Air Exhaust Port List
  {5e015bf9-1fdc-41f2-83c5-62acffb383e7}, !- Zone Air Node Name
  {f03adedd-a963-4ce5-81fd-1e0d89713265}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {26ea5e68-8d92-4614-ad44-530fdc61cfce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {921e25d9-0d49-4399-ae08-09a25a1d65c0}, !- Handle
  Node 12,                                !- Name
  {5e015bf9-1fdc-41f2-83c5-62acffb383e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e015bf9-1fdc-41f2-83c5-62acffb383e7}, !- Handle
  {ddac3d31-e3ec-424e-8b60-77f561b5a4b9}, !- Name
  {5e7d4fbe-8323-4a6a-8f22-539ef6d6f816}, !- Source Object
  11,                                     !- Outlet Port
  {921e25d9-0d49-4399-ae08-09a25a1d65c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f34ad1a-8d39-4dde-867d-d2eaffd6e379}, !- Handle
  Port List 23,                           !- Name
  {5e7d4fbe-8323-4a6a-8f22-539ef6d6f816}, !- HVAC Component
  {fe92e42e-ba85-49f1-8d79-0d1215df4d84}; !- Port 1

OS:PortList,
  {7391825b-028b-493f-9011-f126c7523c43}, !- Handle
  Port List 24,                           !- Name
  {5e7d4fbe-8323-4a6a-8f22-539ef6d6f816}; !- HVAC Component

OS:Sizing:Zone,
  {0cfe7b3d-35a0-4b96-a7ea-56a1068ebdd3}, !- Handle
  {5e7d4fbe-8323-4a6a-8f22-539ef6d6f816}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d28aaf6e-6b1c-4ca9-b76b-8ce7a887ff75}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {5e7d4fbe-8323-4a6a-8f22-539ef6d6f816}, !- Thermal Zone
  {db481516-169e-4df2-ab70-4df752fb089f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {26ea5e68-8d92-4614-ad44-530fdc61cfce}, !- Handle
  Hospital Corridor Thermostat 2,         !- Name
  {ecb627e1-8ca7-4087-b738-6675b801f42e}, !- Heating Setpoint Temperature Schedule Name
  {10d5acd1-12e4-488e-9c2b-a48cdc6f7723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fec2a1c4-ffa9-432c-b59f-e4d3444a7a51}, !- Handle
  Dining_Flr_5 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d747c95c-717e-400f-b1a9-fde934f0239b}, !- Zone Air Inlet Port List
  {3d1cb771-1417-43a2-a9ec-b683c54077ac}, !- Zone Air Exhaust Port List
  {a3e353d4-1d53-46bf-b267-117b6c5abd15}, !- Zone Air Node Name
  {a62858c6-675c-44a5-ac37-7da26a3c955f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cc930088-e008-4657-8d79-f5f50bd58415}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c17748fd-86f3-4bf2-884e-08575c1bf4a2}, !- Handle
  Node 13,                                !- Name
  {a3e353d4-1d53-46bf-b267-117b6c5abd15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3e353d4-1d53-46bf-b267-117b6c5abd15}, !- Handle
  {a03db07c-456c-4627-948a-28952888e483}, !- Name
  {fec2a1c4-ffa9-432c-b59f-e4d3444a7a51}, !- Source Object
  11,                                     !- Outlet Port
  {c17748fd-86f3-4bf2-884e-08575c1bf4a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d747c95c-717e-400f-b1a9-fde934f0239b}, !- Handle
  Port List 25,                           !- Name
  {fec2a1c4-ffa9-432c-b59f-e4d3444a7a51}, !- HVAC Component
  {08ba7c13-b838-4df5-8dcc-d42c460e00fa}; !- Port 1

OS:PortList,
  {3d1cb771-1417-43a2-a9ec-b683c54077ac}, !- Handle
  Port List 26,                           !- Name
  {fec2a1c4-ffa9-432c-b59f-e4d3444a7a51}, !- HVAC Component
  {b1394898-5a0e-4339-b5b6-286c6dbdf52b}; !- Port 1

OS:Sizing:Zone,
  {4ce8b4b6-c9c7-48d1-a1a8-3e6fe420b87a}, !- Handle
  {fec2a1c4-ffa9-432c-b59f-e4d3444a7a51}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {442e13a6-b674-4bc2-9f9e-8a143f727d53}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {fec2a1c4-ffa9-432c-b59f-e4d3444a7a51}, !- Thermal Zone
  {cb148def-61ca-4687-a45e-a438bb91b435}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {908a1274-62a0-4c4a-90d7-b5f23e111fb7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {cc930088-e008-4657-8d79-f5f50bd58415}, !- Handle
  Hospital Dining Thermostat 1,           !- Name
  {ecb627e1-8ca7-4087-b738-6675b801f42e}, !- Heating Setpoint Temperature Schedule Name
  {10d5acd1-12e4-488e-9c2b-a48cdc6f7723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9ed8e4f5-a125-4e98-ae47-6be6aead3b21}, !- Handle
  NurseStn_Lobby_Flr_4 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9b0e1e9-eb4a-4865-8152-4d5261a3b3f2}, !- Zone Air Inlet Port List
  {6c5932c3-0abe-495d-8e71-414c7f921db2}, !- Zone Air Exhaust Port List
  {2c2b440d-e86e-4b49-89a9-e2d712c14bf8}, !- Zone Air Node Name
  {7e4118ef-8151-40d0-9a9b-34fb44cb1295}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ae9a924c-c245-4794-afa3-7cbafaacee7e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1adc08b2-170b-42f8-abe9-d233c85005b9}, !- Handle
  Node 14,                                !- Name
  {2c2b440d-e86e-4b49-89a9-e2d712c14bf8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c2b440d-e86e-4b49-89a9-e2d712c14bf8}, !- Handle
  {44f21e98-b9f4-47dd-a7cc-01c4684418f2}, !- Name
  {9ed8e4f5-a125-4e98-ae47-6be6aead3b21}, !- Source Object
  11,                                     !- Outlet Port
  {1adc08b2-170b-42f8-abe9-d233c85005b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9b0e1e9-eb4a-4865-8152-4d5261a3b3f2}, !- Handle
  Port List 27,                           !- Name
  {9ed8e4f5-a125-4e98-ae47-6be6aead3b21}, !- HVAC Component
  {7452f594-a869-4cec-9e84-d98cd8080296}; !- Port 1

OS:PortList,
  {6c5932c3-0abe-495d-8e71-414c7f921db2}, !- Handle
  Port List 28,                           !- Name
  {9ed8e4f5-a125-4e98-ae47-6be6aead3b21}; !- HVAC Component

OS:Sizing:Zone,
  {ab6cdd38-77c2-4c29-ba2b-fe02cc653de5}, !- Handle
  {9ed8e4f5-a125-4e98-ae47-6be6aead3b21}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a950dce6-58c2-45f3-84d4-0ecd73330916}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {9ed8e4f5-a125-4e98-ae47-6be6aead3b21}, !- Thermal Zone
  {22ab5462-17f2-4498-b12d-f9426effe597}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ae9a924c-c245-4794-afa3-7cbafaacee7e}, !- Handle
  Hospital NurseStn Thermostat 1,         !- Name
  {ecb627e1-8ca7-4087-b738-6675b801f42e}, !- Heating Setpoint Temperature Schedule Name
  {10d5acd1-12e4-488e-9c2b-a48cdc6f7723}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6208ac0f-8ae6-41ab-b420-6e40c9d561d3}, !- Handle
  Corridor_NW_Flr_3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eeb70860-19bc-4128-979f-a0230701219f}, !- Zone Air Inlet Port List
  {c3c7d05c-5f19-426a-ad47-1fd94f795a2c}, !- Zone Air Exhaust Port List
  {a6d5eb79-9153-4dc6-9d4a-3405e999fc24}, !- Zone Air Node Name
  {132bfd5f-0cf5-4083-8fd7-d31311cbc6a1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
